# Modbus ঠিকানা: আপনার রিডিং কেন এক রেজিস্টার সরে গেছে

আপনি রেজিস্টার 40001 পড়লেন আর ম্যানুয়ালে 40002-এর জন্য যে মান লেখা, সেটি পেলেন; অথবা তালিকায় থাকা একটি রেজিস্টারের জন্য ডিভাইস *illegal data address* উত্তর দিল। প্রায় সবসময় কারণ একই: ম্যানুয়াল আর আপনার টুল রেজিস্টার গণনা করে ভিন্নভাবে।

## একই রেজিস্টার লেখার তিনটি উপায়

| ম্যানুয়ালে যা ছাপা | এর অর্থ | তারে কী যায় |
|---|---|---|
| `40001` (Modicon রেফারেন্স) | হোল্ডিং রেজিস্টার নম্বর 1, 1 থেকে গণনা, `4` ক্ষেত্রের উপসর্গ হিসেবে | ঠিকানা `0` |
| `1` (রেজিস্টার নম্বর) | হোল্ডিং রেজিস্টার 1, 1 থেকে গণনা | ঠিকানা `0` |
| `0` বা `0x0000` (অফসেট) | ঠিকানা নিজেই | ঠিকানা `0` |

Modbus ফ্রেমে সবসময় 0 থেকে 65535-এর মধ্যে একটি ঠিকানা থাকে। উপসর্গ `4` (হোল্ডিং), `3` (ইনপুট), `1` (ডিসক্রিট ইনপুট) ও `0` (কয়েল) পাঠানো হয় না: ক্ষেত্র ঠিক হয় ফাংশন কোড দিয়ে (হোল্ডিংয়ের জন্য 03, ইনপুটের জন্য 04, ডিসক্রিট ইনপুটের জন্য 02, কয়েলের জন্য 01)। বাকি সংখ্যাটি প্রায়ই 1 থেকে গণনা করা হয়, তাই তারের ঠিকানা হলো সেই সংখ্যা **থেকে এক বাদ দিলে** যা হয়।

`400001` বা `300013`-এর মতো ছয় অঙ্কের রেফারেন্সও একইভাবে কাজ করে: প্রথম অঙ্ক বাদ দিন এবং এক বিয়োগ করুন (`300013` → ইনপুট রেজিস্টার `12`)।

<mb-address></mb-address>

## আপনার ম্যানুয়াল কোনটি ব্যবহার করে তা কীভাবে বুঝবেন

- **হেক্স ঠিকানা** (`0x0BB7`, `1004h`) প্রায় সবসময়ই তারের ঠিকানা।
- **প্রথম রেজিস্টার 40001 বা 30001** হলে Modicon রেফারেন্স: 40001 বা 30001 বিয়োগ করুন।
- **প্রথম রেজিস্টার 1** হলে সাধারণত 1 থেকে গণনা করা নম্বর; প্রথম রেজিস্টার 0 হলে তারের ঠিকানা।
- **একটি সমাধান করা উদাহরণ খুঁজুন।** অনেক ম্যানুয়ালে অনুরোধ ফ্রেম দেখানো থাকে («রেজিস্টার 40011 পড়ুন: 01 03 00 0A 00 01 …»)। ফাংশন কোডের পরের দুটি বাইট তারের ঠিকানা, এবং এতেই প্রশ্নের মীমাংসা হয়।
- **কিছু ম্যানুয়াল দুটি মিশিয়ে ফেলে**, যেমন দশমিক «রেজিস্টার» কলাম পাশের হেক্স «ঠিকানা» কলামের চেয়ে এক বেশি। হেক্স কলাম ও উদাহরণ ফ্রেমের ওপর ভরসা করুন।

## আপনার টুল কী আশা করে

টুলগুলোও আলাদা। কেউ তারের ঠিকানা চায়, কেউ 1 থেকে গণনা করা রেজিস্টার নম্বর, আর কেউ Modicon রেফারেন্স নিয়ে উপসর্গ ছেঁটে ফেলে। কোনো মান ঠিক এক রেজিস্টার সরে গেলে (32-বিট মান অর্থহীন লাগে, বা প্রতিটি মান প্রতিবেশীর মনে হয়), এক কম বা এক বেশি ঠিকানা চেষ্টা করুন।

## MBMap ম্যাপ এটি কীভাবে নথিভুক্ত করে

প্রতিটি `.mbmap.json` ফাইল `address_base` দিয়ে জানায় তার ঠিকানাগুলো কোন রীতির: `0` মানে ঠিকানাগুলো তারের ঠিকানা, `1` মানে সেগুলো 1 থেকে গণনা করা এবং তারের ঠিকানা এক কম। এই সাইটের ডিভাইস পাতা, CSV এক্সপোর্ট ও Home Assistant এক্সপোর্ট ম্যাপে যেমন লেখা তার পাশে তারের ঠিকানা দেখায়, তাই আপনাকে অনুমান করতে হয় না।
