# RS-485-এ Modbus CRC ত্রুটি

CRC ত্রুটির মানে একটি ফ্রেম পৌঁছেছে কিন্তু তার চেকসাম মেলেনি: পথে বাইট বদলে গেছে বা হারিয়েছে। ভুল ঠিকানার বিপরীতে এটি ভৌত সংযোগ বা টাইমিংয়ের দিকে ইঙ্গিত করে।

## সাধারণ কারণ

- **নয়েজ।** পাওয়ার ক্যাবল বা ড্রাইভের পাশ দিয়ে শিল্ডবিহীন ক্যাবল টানা হয়েছে। শিল্ডেড টুইস্টেড পেয়ার ব্যবহার করুন, শিল্ড শুধু এক প্রান্তে গ্রাউন্ড করুন।
- **টার্মিনেশন নেই বা বেশি।** বাসের প্রতি প্রান্তে একটি 120 Ω রেজিস্টর; মাঝখানে কোনোটি নয়।
- **বায়াস নেই।** বায়াস রেজিস্টর ছাড়া নিষ্ক্রিয় বাস ভেসে থাকে, আর ফ্রেমের প্রথম বাইটগুলো ভুল পড়া হতে পারে। অনেক কনভার্টার ও মাস্টারে বায়াসের বিকল্প থাকে।
- **শাখা ও স্টার ওয়্যারিং।** RS-485 চায় ডিভাইস থেকে ডিভাইসে একটিই লাইন, শাখা নয়।
- **baud রেট সামান্য ভুল**, সস্তা কনভার্টারে বা উচ্চ রেটে। কম baud রেট চেষ্টা করুন।
- **ফ্রেম মিশে যাওয়া।** বাস 3.5 অক্ষর-সময় নীরব হওয়ার আগেই মাস্টার পরের অনুরোধ পাঠালে ডিভাইস একটি লম্বা, ভাঙা ফ্রেম দেখে। অনুরোধের মাঝের বিলম্ব বাড়ান।
- **দুটি মাস্টার**, বা কোনো ডিভাইস অন্যটির একই ঠিকানায় উত্তর দিচ্ছে।

<mb-crc></mb-crc>

## ধাপ

1. baud রেট কমিয়ে দেখুন ত্রুটি থামে কি না।
2. একটি ডিভাইস ও ছোট ক্যাবল দিয়ে পরীক্ষা করুন। এটি চললে সমস্যা বাসে, ডিভাইসে নয়।
3. বন্ধ পাওয়ারে টার্মিনেশন যাচাই করুন: দুটি টার্মিনেটরই লাগানো থাকলে A ও B-এর মধ্যে রোধ প্রায় 60 Ω হওয়া উচিত।
4. মাস্টার বা কনভার্টার দিলে বায়াস যোগ করুন।
5. পোল ব্যবধান ও টাইমআউট বাড়ান।

লম্বা শিল্প বাসে মাঝেমধ্যে একটি CRC ত্রুটি স্বাভাবিক; টুলের উচিত আবার চেষ্টা করা। বেশির ভাগ ফ্রেমে ত্রুটি স্বাভাবিক নয়।
