# Modbus টাইমআউট: ডিভাইস উত্তর দেয় না

টাইমআউট মানে আপনার টুল গ্রহণ করতে পারে এমন কিছুই ফিরে আসেনি। তালিকাটি স্ট্যাকের সবচেয়ে নিচের স্তর থেকে ওপরের দিকে মিলিয়ে দেখুন।

<mb-flow name="timeout"></mb-flow>

## Modbus RTU (RS-485)

1. **ওয়্যারিং।** A ও B (বা D+ ও D−, বা + ও −) সব নির্মাতা একই নামে ডাকে না। কিছু উত্তর না এলে দুটি তার অদলবদল করুন: এতে কোনো ক্ষতি হয় না।
2. **কমন গ্রাউন্ড।** ডিভাইসে সিগন্যাল গ্রাউন্ড (GND, C, 0 V) থাকলে সেটি জুড়ুন; এটি ছাড়া লম্বা ক্যাবলে আসা-যাওয়া করা ত্রুটি দেখা দেয়।
3. **টার্মিনেশন।** বাসের দুই প্রান্তে 120 Ω রেজিস্টর বসান, প্রতিটি ডিভাইসে নয়। ছোট বেঞ্চ ক্যাবল সাধারণত এটি ছাড়াই চলে।
4. **সিরিয়াল সেটিং।** বড রেট, ডেটা বিট, প্যারিটি ও স্টপ বিট ঠিক মিলতে হবে। একটি প্রচলিত ফ্যাক্টরি সেটিং হলো 9600 বা 19200 baud, 8 ডেটা বিট, জোড় বা কোনো প্যারিটি নয়। প্যারিটি না মিললে কোনো সতর্কতা আসে না।
5. **Unit ID।** বাসের প্রতিটি ডিভাইসের নিজস্ব ঠিকানা লাগে, 1 থেকে 247। 1-এ সেট করা ডিভাইস 2-এর অনুরোধের উত্তর দেয় না। [unit ID](modbus-unit-id-slave-id) দেখুন।
6. **একটিই মাস্টার।** একই বাসে দুটি মাস্টার (একটি PLC ও একটি ল্যাপটপ) পরস্পরের সঙ্গে সংঘর্ষ করে।
7. **কনভার্টারের দিক।** সস্তা USB–RS-485 কনভার্টার উচ্চ baud রেটে কখনও কখনও দিক বদলাতে খুব দেরি করে। কম রেট চেষ্টা করুন।

## Modbus TCP

1. **আগে ডিভাইসে পৌঁছান।** এটিকে `ping` করুন এবং দেখুন পোর্ট 502 খোলা কি না।
2. **সংযোগের সীমা।** অনেক ডিভাইস মাত্র কয়েকটি TCP সংযোগ নেয়। যে টুল সংযোগ খোলা রেখে দেয়, ডিভাইস সেগুলো টাইমআউট না করা পর্যন্ত সে অন্যদের আটকে দিতে পারে।
3. **গেটওয়ের পেছনে Unit ID।** TCP-থেকে-RTU গেটওয়ের পেছনে unit ID সিরিয়াল ডিভাইস বাছাই করে এবং তার ঠিকানার সঙ্গে মিলতে হবে; কিছু গেটওয়ের নিজের জন্য 0 বা 255 লাগে।
4. **Modbus TCP কি চালু?** কিছু ডিভাইস এটি বন্ধ অবস্থায় আসে, বা শুধু অন্য পোর্টে উত্তর দেয়।

## ডিভাইস কিছু অনুরোধের উত্তর দেয় কিন্তু কিছুর নয়

- খুব বড় অনুরোধ, বা যেগুলো রেজিস্টার সারণির ফাঁকগুলো ছুঁয়ে যায়, এক্সসেপশন পেতে পারে বা উপেক্ষিত হতে পারে। ছোট ব্লক পড়ুন।
- কিছু ডিভাইসের অনুরোধের মাঝে বিরতি লাগে (RTU-তে 3.5 অক্ষর-সময়, ধীর ডিভাইসে আরও বেশি)। পোল ব্যবধান বাড়ান।
- কিছু ডিভাইস দশ বা শত মিলিসেকেন্ড দেরির পরই উত্তর দেয়; সবার আগে রেসপন্স টাইমআউট বাড়ান।
