# Modbus पते: आपका रीडिंग एक रजिस्टर खिसका हुआ क्यों है

आप रजिस्टर 40001 पढ़ते हैं और आपको वह मान मिलता है जो मैनुअल में 40002 के लिए लिखा है, या डिवाइस तालिका में मौजूद रजिस्टर के लिए *illegal data address* का उत्तर देता है। लगभग हमेशा कारण एक ही होता है: मैनुअल और आपका टूल रजिस्टरों को अलग तरह से गिनते हैं।

## एक ही रजिस्टर लिखने के तीन तरीके

| मैनुअल में जो छपा है | इसका अर्थ | तार पर क्या जाता है |
|---|---|---|
| `40001` (Modicon संदर्भ) | होल्डिंग रजिस्टर संख्या 1, 1 से गिनी हुई, `4` क्षेत्र के उपसर्ग के रूप में | पता `0` |
| `1` (रजिस्टर संख्या) | होल्डिंग रजिस्टर 1, 1 से गिना हुआ | पता `0` |
| `0` या `0x0000` (ऑफ़सेट) | स्वयं पता | पता `0` |

Modbus फ़्रेम में हमेशा 0 से 65535 के बीच का पता होता है। उपसर्ग `4` (होल्डिंग), `3` (इनपुट), `1` (डिस्क्रीट इनपुट) और `0` (कॉइल) भेजे नहीं जाते: क्षेत्र फ़ंक्शन कोड से तय होता है (होल्डिंग के लिए 03, इनपुट के लिए 04, डिस्क्रीट इनपुट के लिए 02, कॉइल के लिए 01)। बची हुई संख्या अक्सर 1 से गिनी जाती है, इसलिए तार का पता उस संख्या **में से एक घटाकर** होता है।

`400001` या `300013` जैसे छह अंकों के संदर्भ भी इसी तरह काम करते हैं: पहला अंक हटाएँ और एक घटाएँ (`300013` → इनपुट रजिस्टर `12`)।

<mb-address></mb-address>

## कैसे पहचानें कि आपका मैनुअल कौन-सा तरीका अपनाता है

- **हेक्स पते** (`0x0BB7`, `1004h`) लगभग हमेशा तार के पते होते हैं।
- **पहला रजिस्टर 40001 या 30001** हो तो Modicon संदर्भ हैं: 40001 या 30001 घटाएँ।
- **पहला रजिस्टर 1** हो तो आमतौर पर 1 से गिनी संख्याएँ हैं; पहला रजिस्टर 0 हो तो तार के पते हैं।
- **कोई हल किया हुआ उदाहरण खोजें।** कई मैनुअल अनुरोध फ़्रेम दिखाते हैं (“रजिस्टर 40011 पढ़ें: 01 03 00 0A 00 01 …”)। फ़ंक्शन कोड के बाद के दो बाइट तार का पता होते हैं और सवाल हल कर देते हैं।
- **कुछ मैनुअल इन्हें मिला देते हैं**, उदाहरण के लिए दशमलव “रजिस्टर” कॉलम बगल के हेक्स “पता” कॉलम से एक अधिक होता है। हेक्स कॉलम और उदाहरण फ़्रेमों पर भरोसा करें।

## आपका टूल क्या अपेक्षा करता है

टूल भी अलग-अलग होते हैं। कुछ तार का पता माँगते हैं, कुछ 1 से गिनी रजिस्टर संख्या, और कुछ Modicon संदर्भ स्वीकार करके उपसर्ग हटा देते हैं। अगर कोई मान ठीक एक रजिस्टर खिसका हुआ है (32-बिट मान बेतुका दिखता है, या हर मान पड़ोसी का लगता है), तो एक कम या एक अधिक पता आज़माएँ।

## MBMap मैप इसे कैसे दर्ज करते हैं

हर `.mbmap.json` फ़ाइल `address_base` से बताती है कि उसके पते किस परिपाटी के हैं: `0` का अर्थ है पते तार के पते हैं, `1` का अर्थ है वे 1 से गिने गए हैं और तार का पता एक कम है। इस साइट के डिवाइस पेज, CSV निर्यात और Home Assistant निर्यात मैप में जैसा लिखा है उस पते के बगल में तार का पता दिखाते हैं, इसलिए आपको अनुमान नहीं लगाना पड़ता।
