# RS-485 पर Modbus CRC त्रुटियाँ

CRC त्रुटि का अर्थ है कि एक फ़्रेम पहुँचा, पर उसका चेकसम मेल नहीं खाया: रास्ते में बाइट बदल गए या खो गए। गलत पते से अलग, यह भौतिक लिंक या टाइमिंग की ओर इशारा करती है।

## आम कारण

- **शोर।** बिना शील्ड वाली केबल पावर केबलों या ड्राइव के पास बिछी है। शील्डेड ट्विस्टेड पेयर इस्तेमाल करें, शील्ड को केवल एक सिरे पर ग्राउंड करें।
- **टर्मिनेशन गायब या अधिक।** बस के हर सिरे पर एक 120 Ω रेज़िस्टर; बीच में कोई नहीं।
- **बायस नहीं।** बायस रेज़िस्टर के बिना निष्क्रिय बस तैरती रहती है, और फ़्रेम के पहले बाइट गलत पढ़े जा सकते हैं। कई कन्वर्टरों और मास्टरों में बायस का विकल्प होता है।
- **शाखाएँ और स्टार वायरिंग।** RS-485 को डिवाइस से डिवाइस तक एक ही लाइन चाहिए, शाखाएँ नहीं।
- **बॉड रेट थोड़ा गलत**, सस्ते कन्वर्टरों पर या ऊँची दरों पर। कम बॉड रेट आज़माएँ।
- **फ़्रेम आपस में मिल जाना।** अगर मास्टर 3.5 अक्षर-समय तक बस शांत होने से पहले अगला अनुरोध भेज देता है, तो डिवाइसों को एक लंबा, टूटा हुआ फ़्रेम दिखता है। अनुरोधों के बीच देरी बढ़ाएँ।
- **दो मास्टर**, या कोई डिवाइस किसी दूसरे के उसी पते पर उत्तर दे रहा है।

<mb-crc></mb-crc>

## कदम

1. बॉड रेट घटाएँ और देखें कि त्रुटियाँ रुकती हैं या नहीं।
2. एक डिवाइस और छोटी केबल से परखें। अगर यह चलता है, तो समस्या बस में है, डिवाइस में नहीं।
3. बंद पावर में टर्मिनेशन जाँचें: दोनों टर्मिनेटर लगे हों तो A और B के बीच प्रतिरोध लगभग 60 Ω होना चाहिए।
4. अगर मास्टर या कन्वर्टर देता है, तो बायस जोड़ें।
5. पोल अंतराल और टाइमआउट बढ़ाएँ।

लंबी औद्योगिक बस पर कभी-कभार CRC त्रुटि सामान्य है; टूल को दोबारा कोशिश करनी चाहिए। अधिकांश फ़्रेमों पर त्रुटियाँ सामान्य नहीं हैं।
