# Адреса Modbus: почему показание сдвинуто на один регистр

Вы читаете регистр 40001 и получаете значение, которое в руководстве указано для 40002, или устройство отвечает *illegal data address* на регистр, который есть в таблице. Почти всегда причина одна: руководство и ваш инструмент считают регистры по-разному.

## Три способа записать один и тот же регистр

| Что напечатано в руководстве | Что это значит | Что уходит в линию |
|---|---|---|
| `40001` (ссылка Modicon) | регистр хранения номер 1, счёт с 1, где `4` — префикс области | адрес `0` |
| `1` (номер регистра) | регистр хранения 1, счёт с 1 | адрес `0` |
| `0` или `0x0000` (смещение) | собственно адрес | адрес `0` |

Кадр Modbus всегда несёт адрес от 0 до 65535. Префиксы `4` (хранения), `3` (входной), `1` (дискретный вход) и `0` (coil) не передаются: область выбирается кодом функции (03 для регистров хранения, 04 для входных, 02 для дискретных входов, 01 для coil). Оставшееся число часто считают с 1, поэтому адрес в линии — это это число **минус один**.

Шестизначные ссылки вроде `400001` или `300013` работают так же: отбросьте первую цифру и вычтите единицу (`300013` → входной регистр `12`).

<mb-address></mb-address>

## Как понять, какой вариант в вашем руководстве

- **Адреса в hex** (`0x0BB7`, `1004h`) почти всегда являются адресом в линии.
- **Первый регистр 40001 или 30001** означает ссылки Modicon: вычтите 40001 или 30001.
- **Первый регистр 1** обычно означает нумерацию с 1; первый регистр 0 — адреса в линии.
- **Ищите пример.** Во многих руководствах есть кадр запроса («прочитать регистр 40011: 01 03 00 0A 00 01 …»). Два байта после кода функции — это адрес в линии, и они снимают вопрос.
- **Некоторые руководства смешивают варианты**, например десятичный столбец «регистр» на единицу больше соседнего hex-столбца «адрес». Доверяйте hex-столбцу и примерам кадров.

## Чего ждёт ваш инструмент

Инструменты тоже различаются. Одни просят адрес в линии, другие — номер регистра с 1, третьи принимают ссылку Modicon и сами убирают префикс. Если значение сдвинуто ровно на один регистр (32-битное значение выглядит как мусор, или каждое значение будто принадлежит соседу), попробуйте адрес на единицу меньше или больше.

## Как это записано в картах MBMap

Каждый файл `.mbmap.json` сообщает, какое соглашение использует его адресация, через `address_base`: `0` означает, что адреса — это адреса в линии, `1` — что они считаются с 1 и адрес в линии на единицу меньше. Страницы устройств на этом сайте, экспорт в CSV и экспорт для Home Assistant показывают адрес в линии рядом с адресом в том виде, как он записан в карте, так что угадывать не придётся.
