# Ошибки CRC в Modbus по RS-485

Ошибка CRC означает, что кадр пришёл, но его контрольная сумма не совпала: по дороге байты изменились или потерялись. В отличие от неверного адреса, она указывает на физическую линию или на тайминги.

## Частые причины

- **Помехи.** Неэкранированный кабель проложен рядом с силовыми кабелями или приводами. Используйте экранированную витую пару с экраном, заземлённым только с одного конца.
- **Нет терминации или она лишняя.** По одному резистору 120 Ом на каждом конце шины и ни одного посередине.
- **Нет смещения.** Свободная шина без резисторов смещения «плавает», и первые байты кадра могут прочитаться неверно. Во многих преобразователях и ведущих устройствах есть опция смещения.
- **Ответвления и звезда.** RS-485 требует одной линии от устройства к устройству, а не ветвлений.
- **Скорость слегка не совпадает** на дешёвых преобразователях или на высоких скоростях. Попробуйте скорость ниже.
- **Слипание кадров.** Если ведущий отправляет следующий запрос раньше, чем шина молчала 3,5 символьных интервала, устройства видят один длинный испорченный кадр. Увеличьте задержку между запросами.
- **Два ведущих** или устройство, отвечающее на тот же адрес, что и другое.

<mb-crc></mb-crc>

## Шаги

1. Снизьте скорость и посмотрите, прекратятся ли ошибки.
2. Проверьте с одним устройством и коротким кабелем. Если так работает, проблема в шине, а не в устройстве.
3. Проверьте терминацию при выключенном питании: сопротивление между A и B должно быть около 60 Ом при обоих установленных терминаторах.
4. Добавьте смещение, если его предлагает ведущий или преобразователь.
5. Увеличьте интервал опроса и тайм-аут.

Редкая ошибка CRC на длинной промышленной шине — это нормально; инструмент должен повторить запрос. Ошибки в большинстве кадров — нет.
