# Тайм-ауты Modbus: устройство не отвечает

Тайм-аут означает, что не пришло ничего, что ваш инструмент мог бы принять. Проходите список снизу вверх, от нижних уровней стека к верхним.

<mb-flow name="timeout"></mb-flow>

## Modbus RTU (RS-485)

1. **Проводка.** Не все производители одинаково называют A и B (или D+ и D−, или + и −). Если никто не отвечает, поменяйте два провода местами: вреда не будет.
2. **Общая земля.** Подключите сигнальную землю (GND, C, 0 В), если она у устройства есть; на длинных кабелях без неё ошибки то появляются, то исчезают.
3. **Терминация.** Поставьте резистор 120 Ом на обоих концах шины, а не у каждого устройства. Короткие кабели на столе обычно работают и без него.
4. **Последовательные настройки.** Скорость, биты данных, чётность и стоп-биты должны совпадать точно. Типичная заводская настройка — 9600 или 19200 бод, 8 бит данных, чётность even или none. Несовпадение чётности проходит молча.
5. **Unit ID.** Каждому устройству на шине нужен свой адрес от 1 до 247. Устройство с адресом 1 не отвечает на запросы к 2. См. [unit ID](modbus-unit-id-slave-id).
6. **Один ведущий.** Два ведущих на одной шине (ПЛК и ноутбук) сталкиваются.
7. **Направление преобразователя.** Дешёвые преобразователи USB–RS-485 иногда слишком медленно переключают направление на высоких скоростях. Попробуйте скорость ниже.

## Modbus TCP

1. **Сначала доберитесь до устройства.** Выполните `ping` и проверьте, что порт 502 открыт.
2. **Лимит соединений.** Многие устройства принимают лишь несколько TCP-соединений. Инструмент, оставляющий соединения открытыми, может заблокировать остальных, пока устройство само их не закроет по тайм-ауту.
3. **Unit ID через шлюзы.** За шлюзом TCP–RTU unit ID выбирает последовательное устройство и должен совпадать с его адресом; некоторым шлюзам для самих себя нужен 0 или 255.
4. **Включён ли Modbus TCP?** Некоторые устройства поставляются с ним выключенным или отвечают только на другом порту.

## Устройство отвечает на одни запросы, но не на другие

- Слишком большие запросы или запросы, захватывающие пропуски в таблице регистров, могут получить исключение или быть проигнорированы. Читайте блоки поменьше.
- Некоторым устройствам нужна пауза между запросами (3,5 символьных интервала в RTU, больше для медленных устройств). Увеличьте интервал опроса.
- Некоторые отвечают лишь после задержки в десятки или сотни миллисекунд; сначала увеличьте тайм-аут ответа.
