# ที่อยู่ Modbus: ทำไมค่าที่อ่านได้จึงคลาดไปหนึ่งรีจิสเตอร์

คุณอ่านรีจิสเตอร์ 40001 แต่ได้ค่าที่คู่มือระบุไว้สำหรับ 40002 หรืออุปกรณ์ตอบ *illegal data address* สำหรับรีจิสเตอร์ที่มีอยู่ในตาราง เกือบทุกครั้งสาเหตุเดียวกัน คือคู่มือกับเครื่องมือของคุณนับรีจิสเตอร์ไม่เหมือนกัน

## สามวิธีเขียนรีจิสเตอร์ตัวเดียวกัน

| สิ่งที่พิมพ์ในคู่มือ | ความหมาย | สิ่งที่ส่งบนสาย |
|---|---|---|
| `40001` (การอ้างอิงแบบ Modicon) | โฮลดิงรีจิสเตอร์หมายเลข 1 นับจาก 1 โดยมี `4` เป็นคำนำหน้าพื้นที่ | ที่อยู่ `0` |
| `1` (หมายเลขรีจิสเตอร์) | โฮลดิงรีจิสเตอร์ 1 นับจาก 1 | ที่อยู่ `0` |
| `0` หรือ `0x0000` (ออฟเซ็ต) | ที่อยู่จริง | ที่อยู่ `0` |

เฟรม Modbus จะมีที่อยู่ตั้งแต่ 0 ถึง 65535 เสมอ คำนำหน้า `4` (โฮลดิง), `3` (อินพุต), `1` (อินพุตแบบดิสครีต) และ `0` (คอยล์) ไม่ได้ถูกส่งไปด้วย พื้นที่ถูกเลือกโดยรหัสฟังก์ชัน (03 สำหรับโฮลดิง, 04 สำหรับอินพุต, 02 สำหรับอินพุตแบบดิสครีต, 01 สำหรับคอยล์) ตัวเลขที่เหลือมักนับจาก 1 ดังนั้นที่อยู่บนสายคือตัวเลขนั้น **ลบหนึ่ง**

การอ้างอิงหกหลักอย่าง `400001` หรือ `300013` ก็ใช้หลักการเดียวกัน ตัดหลักแรกออกแล้วลบหนึ่ง (`300013` → อินพุตรีจิสเตอร์ `12`)

<mb-address></mb-address>

## วิธีดูว่าคู่มือของคุณใช้แบบไหน

- **ที่อยู่แบบเลขฐานสิบหก** (`0x0BB7`, `1004h`) มักเป็นที่อยู่บนสายเกือบทุกครั้ง
- **รีจิสเตอร์ตัวแรกเป็น 40001 หรือ 30001** หมายถึงการอ้างอิงแบบ Modicon ให้ลบ 40001 หรือ 30001
- **รีจิสเตอร์ตัวแรกเป็น 1** มักหมายถึงการนับจาก 1 ส่วนรีจิสเตอร์ตัวแรกเป็น 0 หมายถึงที่อยู่บนสาย
- **มองหาตัวอย่างที่คำนวณให้ดู** คู่มือหลายเล่มแสดงเฟรมคำขอ (“อ่านรีจิสเตอร์ 40011: 01 03 00 0A 00 01 …”) สองไบต์หลังรหัสฟังก์ชันคือที่อยู่บนสาย และช่วยตัดสินคำถามนี้ได้
- **คู่มือบางเล่มปนกัน** เช่น คอลัมน์ “รีจิสเตอร์” แบบทศนิยมที่มากกว่าคอลัมน์ “ที่อยู่” แบบฐานสิบหกที่อยู่ข้าง ๆ อยู่หนึ่ง ให้เชื่อคอลัมน์ฐานสิบหกและเฟรมตัวอย่าง

## เครื่องมือของคุณคาดหวังอะไร

เครื่องมือก็แตกต่างกัน บางตัวขอที่อยู่บนสาย บางตัวขอหมายเลขรีจิสเตอร์ที่นับจาก 1 และบางตัวรับการอ้างอิงแบบ Modicon แล้วตัดคำนำหน้าออกให้ หากค่าคลาดไปหนึ่งรีจิสเตอร์พอดี (ค่า 32 บิตดูเป็นขยะ หรือทุกค่าเหมือนเป็นของข้างเคียง) ให้ลองที่อยู่ที่น้อยกว่าหนึ่งหรือมากกว่าหนึ่ง

## แมป MBMap บันทึกเรื่องนี้อย่างไร

ไฟล์ `.mbmap.json` ทุกไฟล์ระบุด้วย `address_base` ว่าที่อยู่ของมันใช้หลักเกณฑ์ใด `0` หมายถึงที่อยู่คือที่อยู่บนสาย `1` หมายถึงนับจาก 1 และที่อยู่บนสายน้อยกว่าหนึ่ง หน้าอุปกรณ์บนเว็บไซต์นี้ การส่งออก CSV และการส่งออก Home Assistant จะแสดงที่อยู่บนสายควบคู่กับที่อยู่ตามที่เขียนในแมป คุณจึงไม่ต้องเดา
