{
  "$schema": "https://raw.githubusercontent.com/nobrega8/mbmap-library/main/schema/mbmap-2.schema.json",
  "mbmap": 2,
  "vendor": "Daikin Applied",
  "model": "MicroTech chiller unit controller (AWS, AWV, WME-B and others)",
  "models": [
    "AWS",
    "AGZ-D",
    "AGZ-E",
    "AMZ",
    "ADS",
    "AWV",
    "WME-B",
    "WWV",
    "TWV"
  ],
  "vendor_website": "daikinapplied.com",
  "description": "MicroTech chiller unit controller over Modbus RTU: enable, mode, setpoints, capacity, current and power, fluid temperatures and flows, economizer, alarms, pumps, clock, units, model and software version",
  "revision": 2,
  "revised": "2026-11-15",
  "source": "Daikin Applied, MicroTech Chiller Unit Controller Protocol Information, ED 15121-13 (September 2026), tables 4, 7 and 8",
  "sources": [
    {
      "title": "MicroTech Chiller Unit Controller Protocol Information",
      "version": "ED 15121-13, September 2026",
      "url": "https://tahoeweb.daikinapplied.com/api/general/DownloadDocumentByName/media/ED15121-13.pdf/",
      "note": "tables 4 (chiller), 7 (pumps) and 8 (misc)",
      "accessed": "2026-11-15",
      "sha256": "96e655976f50b8e3546b7ce5e6cb7938c0581ad934d99e6fb5e67aef3b0e75c9"
    }
  ],
  "notes": [
    "Modbus RTU through the communication module. Register numbers are those of the document (40001 shown as 1), sent one lower (address_base 1). All data are holding registers.",
    "Values marked x 10 are sent multiplied by 10; temperatures, pressures and flows are English or metric as set by register 316. Two-register values are high word first.",
    "Not every point exists on every model: table 3 of the document lists the points per model.",
    "Circuit and compressor data points (tables 5 and 6) are not in this map.",
    "Written from the manufacturer's document; not tested on a device."
  ],
  "protocol": "rtu",
  "byte_order": "big",
  "word_order": "big",
  "address_base": 1,
  "x_status": "official",
  "registers": [
    {
      "name": "Chiller Local/Remote",
      "group": "Chiller",
      "area": "holding",
      "address": 1,
      "type": "uint16",
      "access": "R",
      "enum": {
        "0": "Remote",
        "1": "Local"
      }
    },
    {
      "name": "Chiller Enable Output",
      "group": "Chiller",
      "area": "holding",
      "address": 2,
      "type": "uint16",
      "access": "R",
      "enum": {
        "0": "Disable",
        "1": "Enable"
      }
    },
    {
      "name": "Run Enabled",
      "group": "Chiller",
      "area": "holding",
      "address": 3,
      "type": "uint16",
      "access": "R",
      "enum": {
        "0": "OFF",
        "1": "RunAllowed"
      }
    },
    {
      "name": "Chiller Capacity Limited",
      "group": "Chiller",
      "area": "holding",
      "address": 4,
      "type": "uint16",
      "access": "R",
      "enum": {
        "0": "Not Limited",
        "1": "Limited"
      }
    },
    {
      "name": "Alarm Digital Output",
      "group": "Chiller",
      "area": "holding",
      "address": 5,
      "type": "uint16",
      "access": "R",
      "enum": {
        "0": "No Alarm",
        "1": "Alarm"
      }
    },
    {
      "name": "Evaporator Flow Switch Status",
      "group": "Chiller",
      "area": "holding",
      "address": 6,
      "type": "uint16",
      "access": "R",
      "enum": {
        "0": "No Flow",
        "1": "Flow"
      }
    },
    {
      "name": "Condenser Flow Switch Status",
      "group": "Chiller",
      "area": "holding",
      "address": 7,
      "type": "uint16",
      "access": "R",
      "enum": {
        "0": "OFF",
        "1": "ON"
      }
    },
    {
      "name": "Chiller ON/OFF",
      "group": "Chiller",
      "area": "holding",
      "address": 8,
      "type": "uint16",
      "access": "R",
      "enum": {
        "0": "OFF",
        "1": "ON"
      }
    },
    {
      "name": "Chiller Enable Setpoint",
      "group": "Chiller",
      "area": "holding",
      "address": 9,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Disable",
        "1": "Enable",
        "2": "Null"
      }
    },
    {
      "name": "Clear Alarms - Network",
      "group": "Chiller",
      "area": "holding",
      "address": 10,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Normal",
        "1": "Clear Alarms",
        "2": "Null"
      }
    },
    {
      "name": "Chiller Mode Output",
      "group": "Chiller",
      "area": "holding",
      "address": 11,
      "type": "uint16",
      "access": "R",
      "enum": {
        "1": "Ice",
        "2": "Cool",
        "3": "Heat",
        "4": "Cool/Heat Recovery",
        "5": "Defrost"
      }
    },
    {
      "name": "Active Setpoint",
      "group": "Chiller",
      "area": "holding",
      "address": 12,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "°F or °C (x 10), as set by register 316 (Units)."
    },
    {
      "name": "Actual Capacity",
      "group": "Chiller",
      "area": "holding",
      "address": 13,
      "type": "uint16",
      "access": "R",
      "scale": 0.1,
      "unit": "%"
    },
    {
      "name": "Active Capacity Limit Output",
      "group": "Chiller",
      "area": "holding",
      "address": 14,
      "type": "uint16",
      "access": "R",
      "scale": 0.1,
      "unit": "%"
    },
    {
      "name": "Chiller Status (Chiller Run Mode)",
      "group": "Chiller",
      "area": "holding",
      "address": 15,
      "type": "uint16",
      "access": "R",
      "enum": {
        "1": "OFF",
        "2": "Start",
        "3": "Run",
        "4": "Pre Shutdown",
        "5": "Service"
      }
    },
    {
      "name": "Evaporator Entering Fluid Temperature",
      "group": "Chiller",
      "area": "holding",
      "address": 16,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "°F or °C (x 10), as set by register 316 (Units)."
    },
    {
      "name": "Evaporator Leaving Fluid Temperature",
      "group": "Chiller",
      "area": "holding",
      "address": 17,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "°F or °C (x 10), as set by register 316 (Units)."
    },
    {
      "name": "Evaporator Fluid Flow Rate",
      "group": "Chiller",
      "area": "holding",
      "address": 18,
      "type": "uint16",
      "access": "R",
      "description": "gal/min or l/s, as set by register 316 (Units)."
    },
    {
      "name": "Condenser Entering Fluid Temperature",
      "group": "Chiller",
      "area": "holding",
      "address": 19,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "°F or °C (x 10), as set by register 316 (Units)."
    },
    {
      "name": "Condenser Leaving Fluid Temperature",
      "group": "Chiller",
      "area": "holding",
      "address": 20,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "°F or °C (x 10), as set by register 316 (Units)."
    },
    {
      "name": "Condenser Fluid Flow Rate",
      "group": "Chiller",
      "area": "holding",
      "address": 21,
      "type": "uint16",
      "access": "R",
      "description": "gal/min or l/s, as set by register 316 (Units)."
    },
    {
      "name": "Heat Recovery Entering Fluid Temperature",
      "group": "Chiller",
      "area": "holding",
      "address": 22,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "°F or °C (x 10), as set by register 316 (Units)."
    },
    {
      "name": "Heat Recovery Leaving Fluid Temperature",
      "group": "Chiller",
      "area": "holding",
      "address": 23,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "°F or °C (x 10), as set by register 316 (Units)."
    },
    {
      "name": "Outdoor Air Temperature",
      "group": "Chiller",
      "area": "holding",
      "address": 24,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "°F or °C (x 10), as set by register 316 (Units)."
    },
    {
      "name": "Chiller Current",
      "group": "Chiller",
      "area": "holding",
      "address": 25,
      "type": "uint16",
      "access": "R",
      "unit": "A"
    },
    {
      "name": "Total Kilowatts",
      "group": "Chiller",
      "area": "holding",
      "address": 27,
      "type": "uint16",
      "access": "R",
      "unit": "kW"
    },
    {
      "name": "Chiller Mode Setpoint - Network",
      "group": "Chiller",
      "area": "holding",
      "address": 34,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Null",
        "1": "Ice",
        "2": "Cool",
        "3": "Heat",
        "4": "Cool/Heat Recovery"
      }
    },
    {
      "name": "Cool Setpoint - Network",
      "group": "Chiller",
      "area": "holding",
      "address": 35,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "°F or °C (x 10), as set by register 316 (Units)."
    },
    {
      "name": "Ice Setpoint - Network",
      "group": "Chiller",
      "area": "holding",
      "address": 36,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "°F or °C (x 10), as set by register 316 (Units)."
    },
    {
      "name": "Heat Setpoint - Network",
      "group": "Chiller",
      "area": "holding",
      "address": 37,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "°F or °C (x 10), as set by register 316 (Units)."
    },
    {
      "name": "Capacity Limit Setpoint - Network",
      "group": "Chiller",
      "area": "holding",
      "address": 38,
      "type": "uint16",
      "access": "RW",
      "scale": 0.1,
      "unit": "%"
    },
    {
      "name": "Condenser Pump 1 Run Hours",
      "group": "Pumps",
      "area": "holding",
      "address": 297,
      "type": "uint32",
      "access": "R",
      "unit": "h"
    },
    {
      "name": "Condenser Pump 1 Status",
      "group": "Pumps",
      "area": "holding",
      "address": 299,
      "type": "uint16",
      "access": "R",
      "enum": {
        "0": "Pump OFF",
        "1": "Pump ON Re-"
      }
    },
    {
      "name": "Condenser Pump 2 Run Hours",
      "group": "Pumps",
      "area": "holding",
      "address": 300,
      "type": "uint32",
      "access": "R",
      "unit": "h"
    },
    {
      "name": "Condenser Pump 2 Status",
      "group": "Pumps",
      "area": "holding",
      "address": 302,
      "type": "uint16",
      "access": "R",
      "enum": {
        "0": "Pump OFF",
        "1": "Pump ON Re-"
      }
    },
    {
      "name": "Evaporator Pump Run Hours (Pump 1)",
      "group": "Pumps",
      "area": "holding",
      "address": 303,
      "type": "uint32",
      "access": "R",
      "unit": "h"
    },
    {
      "name": "Evaporator Pump Status (Pump 1)",
      "group": "Pumps",
      "area": "holding",
      "address": 305,
      "type": "uint16",
      "access": "R",
      "enum": {
        "0": "Pump OFF",
        "1": "Pump ON"
      }
    },
    {
      "name": "Evaporator Pump Run Hours (Pump 2)",
      "group": "Pumps",
      "area": "holding",
      "address": 306,
      "type": "uint32",
      "access": "R",
      "unit": "h"
    },
    {
      "name": "Evaporator Pump Status (Pump 2)",
      "group": "Pumps",
      "area": "holding",
      "address": 308,
      "type": "uint16",
      "access": "R",
      "enum": {
        "0": "Pump OFF",
        "1": "Pump ON"
      }
    },
    {
      "name": "Current date and time: Year",
      "group": "Misc",
      "area": "holding",
      "address": 309,
      "type": "uint16",
      "access": "RW"
    },
    {
      "name": "Current date and time: Month",
      "group": "Misc",
      "area": "holding",
      "address": 310,
      "type": "uint16",
      "access": "RW",
      "description": "1-12"
    },
    {
      "name": "Current date and time: Date",
      "group": "Misc",
      "area": "holding",
      "address": 311,
      "type": "uint16",
      "access": "RW",
      "description": "1-31"
    },
    {
      "name": "Current date and time: Day of week",
      "group": "Misc",
      "area": "holding",
      "address": 312,
      "type": "uint16",
      "access": "R"
    },
    {
      "name": "Current date and time: Hour",
      "group": "Misc",
      "area": "holding",
      "address": 313,
      "type": "uint16",
      "access": "RW",
      "description": "0-23"
    },
    {
      "name": "Current date and time: Minute",
      "group": "Misc",
      "area": "holding",
      "address": 314,
      "type": "uint16",
      "access": "RW",
      "description": "0-59"
    },
    {
      "name": "Current date and time: Second",
      "group": "Misc",
      "area": "holding",
      "address": 315,
      "type": "uint16",
      "access": "RW",
      "description": "0-59"
    },
    {
      "name": "Units",
      "group": "Misc",
      "area": "holding",
      "address": 316,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "English",
        "1": "Metric"
      },
      "description": "Units of the values sent over Modbus."
    },
    {
      "name": "Chiller model",
      "group": "Misc",
      "area": "holding",
      "address": 317,
      "type": "uint16",
      "access": "R",
      "role": "model"
    },
    {
      "name": "Chiller location",
      "group": "Misc",
      "area": "holding",
      "address": 318,
      "type": "string",
      "length": 10,
      "access": "RW"
    },
    {
      "name": "Application software version",
      "group": "Misc",
      "area": "holding",
      "address": 334,
      "type": "string",
      "length": 5,
      "access": "R",
      "role": "firmware"
    },
    {
      "name": "Waterside Economizer Entering Water Temperature",
      "group": "Chiller",
      "area": "holding",
      "address": 400,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "°F or °C (x 10), as set by register 316 (Units)."
    },
    {
      "name": "Control Panel Internal Temperature",
      "group": "Chiller",
      "area": "holding",
      "address": 840,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "°F or °C (x 10), as set by register 316 (Units)."
    },
    {
      "name": "Power Panel Internal Temperature",
      "group": "Chiller",
      "area": "holding",
      "address": 841,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "°F or °C (x 10), as set by register 316 (Units)."
    },
    {
      "name": "Harmonic Filter Internal Temperature",
      "group": "Chiller",
      "area": "holding",
      "address": 842,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "°F or °C (x 10), as set by register 316 (Units)."
    },
    {
      "name": "Main Power Loss",
      "group": "Chiller",
      "area": "holding",
      "address": 845,
      "type": "uint16",
      "access": "R",
      "enum": {
        "0": "Normal (Inactive)",
        "1": "Power Loss (Active)"
      }
    },
    {
      "name": "Evaporator Recirculate Time Remaining",
      "group": "Chiller",
      "area": "holding",
      "address": 1100,
      "type": "uint16",
      "access": "R",
      "unit": "s"
    },
    {
      "name": "HMI Unit Status",
      "group": "Chiller",
      "area": "holding",
      "address": 1107,
      "type": "uint16",
      "access": "R"
    },
    {
      "name": "Waterside Economizer State",
      "group": "Chiller",
      "area": "holding",
      "address": 1854,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Off",
        "1": "Mech",
        "2": "Hybrid",
        "3": "WsEcon Default: Off (1)"
      }
    },
    {
      "name": "Waterside Economizer Enable Setpoint",
      "group": "Chiller",
      "area": "holding",
      "address": 1855,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Disable",
        "1": "Enable Default: Disable (1)"
      }
    }
  ]
}
