{
  "$schema": "https://raw.githubusercontent.com/nobrega8/mbmap-library/main/schema/mbmap-2.schema.json",
  "mbmap": 2,
  "vendor": "Regin",
  "model": "Corrigo ventilation",
  "models": [
    "Corrigo"
  ],
  "vendor_website": "regincontrols.com",
  "description": "Corrigo air handling unit controller with the ventilation application 3.6: settings, actual values, run mode, inputs and outputs, alarm points and statuses, timers and holidays, setpoints and alarm limits",
  "revision": 1,
  "firmware_min": "3.6",
  "source": "Regin, Corrigo ventilation: list of network variables for EXOline, Modbus and BACnet communication, revision 20 (July 2016), software 3.6",
  "sources": [
    {
      "title": "Corrigo ventilation, list of network variables for EXOline, Modbus and BACnet communication",
      "version": "Revision 20, July 2016, software revision 3.6",
      "url": "https://www.regincontrols.com/globalassets/pimmediafiles/documents/corrigo_ventilation_variables_for_exoline_modbus_and_bacnet_3.6_manu_en.pdf",
      "note": "chapters 3-6, coil status, input status, input and holding registers",
      "accessed": "2026-11-15",
      "sha256": "33c0c6952cbcc6668a20ab565cdf9466bcc0267c1362272651740078d73debc6"
    }
  ],
  "notes": [
    "Modbus RTU (or Modbus TCP on controllers with an Ethernet port), slave address 1 by default; at most 47 registers per read.",
    "Addresses are the manual's Modicon numbers without the leading digit (input register 30054 is input register 54), counted from 1 (address_base 1).",
    "Real values are sent multiplied by 10, time settings by 100 and air flows by 1 (manual, 'Scale factor Modbus'). This map applies 100 to the timer and holiday signals, 1 to signals whose description is an air flow and 10 to the other real signals.",
    "Index values with different numbering for BACnet are listed with their Modbus values. To override an output, set it to manual and write its ..._ManSet register.",
    "Written from the manufacturer's manual; not tested on a device."
  ],
  "protocol": "tcp+rtu",
  "unit_id": 1,
  "byte_order": "big",
  "word_order": "big",
  "address_base": 1,
  "x_status": "official",
  "registers": [
    {
      "name": "Enable fast stop if overheat alarm",
      "group": "Settings, General",
      "area": "coil",
      "address": 1,
      "type": "bool",
      "access": "RW",
      "description": "Signal VentSettings.Cor_OverHeatFastStop. Default 0."
    },
    {
      "name": "Blocks cooling step signals if set and alarm \"Malfunction P1 cooler\" is triggered",
      "group": "Settings, General",
      "area": "coil",
      "address": 2,
      "type": "bool",
      "access": "RW",
      "description": "Signal VentSettings.Cor_CoolStepAlarmBlock. Default 0."
    },
    {
      "name": "Command to acknowledge all alarms",
      "group": "Settings, General",
      "area": "coil",
      "address": 3,
      "type": "bool",
      "access": "RW",
      "description": "Signal VentSettings.Cor_AlaAcknowAll. Default 0."
    },
    {
      "name": "Command to acknowledge all alarms (VentSettings.Cor_AlaAcknowAll)",
      "group": "Alarm Acknowledging, Blocking and Unbloc",
      "area": "coil",
      "address": 3,
      "type": "bool",
      "access": "RW",
      "description": "Signal VentSettings.Cor_AlaAcknowAll. Default 0."
    },
    {
      "name": "Enable the night cool function when Recirculation run",
      "group": "Recirculation",
      "area": "coil",
      "address": 5,
      "type": "bool",
      "access": "RW",
      "description": "Signal VentSettings.Cor_RecycleNightCool. Default 0."
    },
    {
      "name": "Use ExtraTimeGroup 5 to start Recirculation run",
      "group": "Recirculation",
      "area": "coil",
      "address": 6,
      "type": "bool",
      "access": "RW",
      "description": "Signal VentSettings.Cor_RecycleExtraTimeGroup5. Default 0."
    },
    {
      "name": "Set only if SAF pressure should be compensated",
      "group": "SAF/EAF Pressure and Flow",
      "area": "coil",
      "address": 7,
      "type": "bool",
      "access": "RW",
      "description": "Signal VentSettings.Cor_CompSAFOnly. Default 0."
    },
    {
      "name": "Enable support control if the unit is shut down",
      "group": "Settings, General",
      "area": "coil",
      "address": 8,
      "type": "bool",
      "access": "RW",
      "description": "Signal VentSettings.Cor_NeedControl. Default 0."
    },
    {
      "name": "Enable the de-icing function",
      "group": "Extract air temp./De-icing exchanger",
      "area": "coil",
      "address": 9,
      "type": "bool",
      "access": "RW",
      "description": "Signal VentSettings.Cor_DeIcingFunction. Default 0."
    },
    {
      "name": "Resets the filter alarm counter",
      "group": "Settings, General",
      "area": "coil",
      "address": 10,
      "type": "bool",
      "access": "RW",
      "description": "Signal VentSettings.Cor_FilterAlarmReset. Default 0."
    },
    {
      "name": "Outdoor temperature (read-only)",
      "group": "Actual/Setpoint",
      "area": "input",
      "address": 1,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_Outdoor temp(0)."
    },
    {
      "name": "Efficiency in % for exchanger",
      "group": "Actual/Setpoint",
      "area": "input",
      "address": 2,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_Efficiency."
    },
    {
      "name": "Modbus",
      "group": "Actual/Setpoint",
      "area": "input",
      "address": 3,
      "type": "uint16",
      "access": "R",
      "enum": {
        "0": "Stopped",
        "1": "Starting up",
        "2": "Starting reduced speed",
        "3": "Starting full speed",
        "4": "Starting normal run",
        "5": "Normal run",
        "6": "Support control heating",
        "7": "Support control cooling",
        "8": "CO run 2",
        "9": "Night cooling",
        "10": "Full speed stop",
        "11": "Stopping fan"
      },
      "description": "Signal VentActual.Cor_RunMode."
    },
    {
      "name": "Running time (hour) supply air fan",
      "group": "Actual/Setpoint",
      "area": "input",
      "address": 4,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_SAFRunTime."
    },
    {
      "name": "Running time (hour) extract air fan",
      "group": "Actual/Setpoint",
      "area": "input",
      "address": 5,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_EAFRunTime."
    },
    {
      "name": "Number of minutes extended operation",
      "group": "Actual/Setpoint",
      "area": "input",
      "address": 6,
      "type": "int16",
      "access": "R",
      "description": "Signal VentActual.Cor_ExtendedRunMin."
    },
    {
      "name": "Supply air temperature",
      "group": "Supply, Extract and Room temperatures",
      "area": "input",
      "address": 7,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_SupplyAirTemp."
    },
    {
      "name": "Calculated setpoint supply air temperature when outdoor compensated control function or ca",
      "group": "Supply, Extract and Room temperatures",
      "area": "input",
      "address": 8,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_SupplyPID_SetP."
    },
    {
      "name": "Extract air temperature 13",
      "group": "Supply, Extract and Room temperatures",
      "area": "input",
      "address": 9,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExhaustAirTemp:(NB: This is actually the variablethe extract air temp!). Default for."
    },
    {
      "name": "Room temperature 1",
      "group": "Supply, Extract and Room temperatures",
      "area": "input",
      "address": 10,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_RoomTemp1."
    },
    {
      "name": "Room temperature 2",
      "group": "Supply, Extract and Room temperatures",
      "area": "input",
      "address": 11,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_RoomTemp2."
    },
    {
      "name": "Number of minutes in ongoing support heating/cooling",
      "group": "Supply, Extract and Room temperatures",
      "area": "input",
      "address": 12,
      "type": "int16",
      "access": "R",
      "description": "Signal VentActual. Cor_NeedRunTime."
    },
    {
      "name": "Supply air fan pressure (Pa)",
      "group": "SAF/EAF Pressure and Flow",
      "area": "input",
      "address": 13,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_SAFPressure."
    },
    {
      "name": "Extract air fan pressure (Pa)",
      "group": "SAF/EAF Pressure and Flow",
      "area": "input",
      "address": 14,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_EAFPressure."
    },
    {
      "name": "Supply air fan flow (m3/h). Scale factor = 1 (m3/h).",
      "group": "SAF/EAF Pressure and Flow",
      "area": "input",
      "address": 15,
      "type": "int16",
      "access": "R",
      "description": "Signal VentActual.Cor_SAFAirFlow."
    },
    {
      "name": "Extract air fan flow Scale factor = 1",
      "group": "SAF/EAF Pressure and Flow",
      "area": "input",
      "address": 16,
      "type": "int16",
      "access": "R",
      "description": "Signal VentActual.Cor_EAFAirFlow."
    },
    {
      "name": "CO (ppm) 2",
      "group": "CO 2",
      "area": "input",
      "address": 17,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_CO2Sensor."
    },
    {
      "name": "Number of minutes support run time CO 2",
      "group": "CO 2",
      "area": "input",
      "address": 18,
      "type": "int16",
      "access": "R",
      "description": "Signal VentActual.Cor_DemandRunTime."
    },
    {
      "name": "Frost protection temperature",
      "group": "Frost protection",
      "area": "input",
      "address": 19,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_FrostprotectionTemp."
    },
    {
      "name": "De-icing temperature exchanger",
      "group": "De-icing exchanger",
      "area": "input",
      "address": 21,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_DeIcingTemp."
    },
    {
      "name": "Number of minutes for ongoing de-icing",
      "group": "Extract air temp./De-icing exchanger",
      "area": "input",
      "address": 22,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentActual.Cor_DeIcingTime."
    },
    {
      "name": "Humidity room",
      "group": "Humidity",
      "area": "input",
      "address": 23,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_HumidityRoom."
    },
    {
      "name": "Humidity duct",
      "group": "Humidity",
      "area": "input",
      "address": 24,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_HumidityDuct."
    },
    {
      "name": "Extra sensor 1/External setpoint (depending on configuration)",
      "group": "Additional sensor/ External setpoint",
      "area": "input",
      "address": 25,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExtraSensor."
    },
    {
      "name": "The scaled and filtered value of AI1",
      "group": "Analogue inputs",
      "area": "input",
      "address": 26,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_AnalogInput1(0)."
    },
    {
      "name": "The scaled and filtered value of AI2",
      "group": "Analogue inputs",
      "area": "input",
      "address": 27,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_AnalogInput2."
    },
    {
      "name": "The scaled and filtered value of AI3",
      "group": "Analogue inputs",
      "area": "input",
      "address": 28,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_AnalogInput3."
    },
    {
      "name": "The scaled and filtered value of AI4",
      "group": "Analogue inputs",
      "area": "input",
      "address": 29,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_AnalogInput4."
    },
    {
      "name": "The scaled and filtered value of UAI1",
      "group": "Universal inputs",
      "area": "input",
      "address": 30,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_AnalogInput514."
    },
    {
      "name": "The scaled and filtered value of UAI2",
      "group": "Universal inputs",
      "area": "input",
      "address": 31,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_AnalogInput6."
    },
    {
      "name": "The scaled and filtered value of UAI3",
      "group": "Universal inputs",
      "area": "input",
      "address": 32,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_AnalogInput7."
    },
    {
      "name": "The scaled and filtered value of UAI4",
      "group": "Universal inputs",
      "area": "input",
      "address": 33,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_AnalogInput8."
    },
    {
      "name": "Connected signal on AI2",
      "group": "Analogue inputs",
      "area": "input",
      "address": 35,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_Ai2."
    },
    {
      "name": "Connected signal on AI3",
      "group": "Analogue inputs",
      "area": "input",
      "address": 36,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_Ai3."
    },
    {
      "name": "Connected signal on AI4",
      "group": "Analogue inputs",
      "area": "input",
      "address": 37,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_Ai4."
    },
    {
      "name": "Connected signal on UAI2",
      "group": "Universal inputs",
      "area": "input",
      "address": 39,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_UAi2."
    },
    {
      "name": "Connected signal on UAI4",
      "group": "Universal inputs",
      "area": "input",
      "address": 41,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_UAi4."
    },
    {
      "name": "Connected signal on DI2",
      "group": "Digital inputs",
      "area": "input",
      "address": 43,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_Di2."
    },
    {
      "name": "Connected signal on DI3",
      "group": "Digital inputs",
      "area": "input",
      "address": 44,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_Di3."
    },
    {
      "name": "Connected signal on DI4",
      "group": "Digital inputs",
      "area": "input",
      "address": 45,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_Di4."
    },
    {
      "name": "Connected signal on DI5",
      "group": "Digital inputs",
      "area": "input",
      "address": 46,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_Di5."
    },
    {
      "name": "Connected signal on DI6",
      "group": "Digital inputs",
      "area": "input",
      "address": 47,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_Di6."
    },
    {
      "name": "Connected signal on DI7",
      "group": "Digital inputs",
      "area": "input",
      "address": 48,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_Di7."
    },
    {
      "name": "Connected signal on DI8",
      "group": "Digital inputs",
      "area": "input",
      "address": 49,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_Di816."
    },
    {
      "name": "Connected signal on UDI2",
      "group": "Universal inputs",
      "area": "input",
      "address": 51,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_UDi2."
    },
    {
      "name": "Connected signal on UDI3",
      "group": "Universal inputs",
      "area": "input",
      "address": 52,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_UDi3."
    },
    {
      "name": "Connected signal on UDI4",
      "group": "Universal inputs",
      "area": "input",
      "address": 53,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_UDi4."
    },
    {
      "name": "Value of AO1",
      "group": "Analogue outputs",
      "area": "input",
      "address": 54,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal QAnaOut.AQ1."
    },
    {
      "name": "Value of AO2",
      "group": "Analogue outputs",
      "area": "input",
      "address": 55,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal QAnaOut.AQ2."
    },
    {
      "name": "Value of AO3",
      "group": "Analogue outputs",
      "area": "input",
      "address": 56,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal QAnaOut.AQ3."
    },
    {
      "name": "Value of AO4",
      "group": "Analogue outputs",
      "area": "input",
      "address": 57,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal QAnaOut.AQ4."
    },
    {
      "name": "Value of AO5",
      "group": "Analogue outputs",
      "area": "input",
      "address": 58,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal QAnaOut.AQ5."
    },
    {
      "name": "Connected signal on AO2",
      "group": "Analogue outputs",
      "area": "input",
      "address": 60,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_Ao2."
    },
    {
      "name": "Connected signal on AO3",
      "group": "Analogue outputs",
      "area": "input",
      "address": 61,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_Ao3."
    },
    {
      "name": "Connected signal on AO4",
      "group": "Analogue outputs",
      "area": "input",
      "address": 62,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_Ao4."
    },
    {
      "name": "Connected signal on AO5",
      "group": "Analogue outputs",
      "area": "input",
      "address": 63,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_Ao5."
    },
    {
      "name": "Connected signal on DO1",
      "group": "Digital outputs",
      "area": "input",
      "address": 64,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_Do1(0)18."
    },
    {
      "name": "Connected signal on DO2",
      "group": "Digital outputs Digital outputs",
      "area": "input",
      "address": 65,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_Do2VentSettings.Cor_Do3. Default X 3066."
    },
    {
      "name": "Connected signal on DO4",
      "group": "Digital outputs",
      "area": "input",
      "address": 67,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_Do4."
    },
    {
      "name": "Connected signal on DO5",
      "group": "Digital outputs",
      "area": "input",
      "address": 68,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_Do5."
    },
    {
      "name": "Connected signal on DO6",
      "group": "Digital outputs",
      "area": "input",
      "address": 69,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_Do6."
    },
    {
      "name": "Connected signal on DO7",
      "group": "Digital outputs",
      "area": "input",
      "address": 70,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_Do7."
    },
    {
      "name": "Supply air fan malfunction",
      "group": "Alarm Status",
      "area": "input",
      "address": 71,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt1_Status."
    },
    {
      "name": "1=Normal",
      "group": "Alarm Status",
      "area": "input",
      "address": 73,
      "type": "uint16",
      "access": "R",
      "enum": {
        "1": "Normal"
      },
      "description": "Signal AlaData.AlaPt3_Status."
    },
    {
      "name": "2=Blocked",
      "group": "Alarm Status",
      "area": "input",
      "address": 74,
      "type": "uint16",
      "access": "R",
      "enum": {
        "2": "Blocked"
      },
      "description": "Signal AlaData.AlaPt4_Status."
    },
    {
      "name": "3=Acknowledge",
      "group": "Alarm Status",
      "area": "input",
      "address": 75,
      "type": "uint16",
      "access": "R",
      "enum": {
        "3": "Acknowledge"
      },
      "description": "Signal AlaData.AlaPt5_Status."
    },
    {
      "name": "Filter guard",
      "group": "Alarm Status",
      "area": "input",
      "address": 76,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt6_Status."
    },
    {
      "name": "Flow guard",
      "group": "Alarm Status",
      "area": "input",
      "address": 77,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt7_Status."
    },
    {
      "name": "External frost guard",
      "group": "Alarm Status",
      "area": "input",
      "address": 78,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt8_Status."
    },
    {
      "name": "Deicing pressure guard",
      "group": "Alarm Status",
      "area": "input",
      "address": 79,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt9_Status."
    },
    {
      "name": "Fire alarm",
      "group": "Alarm Status",
      "area": "input",
      "address": 80,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt10_Status."
    },
    {
      "name": "External switch",
      "group": "Alarm Status",
      "area": "input",
      "address": 81,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt11_Status."
    },
    {
      "name": "External alarm",
      "group": "Alarm Status",
      "area": "input",
      "address": 82,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt12_Status."
    },
    {
      "name": "Supply Air control error",
      "group": "Alarm Status",
      "area": "input",
      "address": 83,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt13_Status."
    },
    {
      "name": "Humidity control error",
      "group": "Alarm Status",
      "area": "input",
      "address": 84,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt14_Status."
    },
    {
      "name": "High supply air temp",
      "group": "Alarm Status",
      "area": "input",
      "address": 85,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt15_Status."
    },
    {
      "name": "Low supply air temp",
      "group": "Alarm Status",
      "area": "input",
      "address": 86,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt16_Status."
    },
    {
      "name": "Supply Air Fan max limit",
      "group": "Alarm Status",
      "area": "input",
      "address": 87,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt17_Status."
    },
    {
      "name": "Supply Air Fan min limit",
      "group": "Alarm Status",
      "area": "input",
      "address": 88,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt18_Status."
    },
    {
      "name": "High room temp",
      "group": "Alarm Status",
      "area": "input",
      "address": 89,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt19_Status."
    },
    {
      "name": "Low room temp",
      "group": "Alarm Status",
      "area": "input",
      "address": 90,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt20_Status."
    },
    {
      "name": "High extract air temp",
      "group": "Alarm Status",
      "area": "input",
      "address": 91,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt21_Status."
    },
    {
      "name": "Low extract air temp",
      "group": "Alarm Status",
      "area": "input",
      "address": 92,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt22_Status."
    },
    {
      "name": "Electric heating is overheated",
      "group": "Alarm Status",
      "area": "input",
      "address": 93,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt23_Status."
    },
    {
      "name": "Frost risk",
      "group": "Alarm Status",
      "area": "input",
      "address": 94,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt24_Status."
    },
    {
      "name": "Low frost guard temp 19",
      "group": "Alarm Status",
      "area": "input",
      "address": 95,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt25_Status."
    },
    {
      "name": "Low efficiency",
      "group": "Alarm Status",
      "area": "input",
      "address": 96,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt26_Status."
    },
    {
      "name": "Sensor error outdoor temp",
      "group": "Alarm Status",
      "area": "input",
      "address": 97,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt27_Status."
    },
    {
      "name": "Analogue deicing",
      "group": "Alarm Status",
      "area": "input",
      "address": 98,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt28_Status."
    },
    {
      "name": "Rotation guard exchanger",
      "group": "Alarm Status",
      "area": "input",
      "address": 99,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt29_Status."
    },
    {
      "name": "Fire damper malfunction",
      "group": "Alarm Status",
      "area": "input",
      "address": 100,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt30_Status."
    },
    {
      "name": "Supply air fan control error",
      "group": "Alarm Status",
      "area": "input",
      "address": 101,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt31_Status."
    },
    {
      "name": "Extract air fan control error",
      "group": "Alarm Status",
      "area": "input",
      "address": 102,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt32_Status."
    },
    {
      "name": "Supply air fan external operation",
      "group": "Alarm Status",
      "area": "input",
      "address": 103,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt33_Status."
    },
    {
      "name": "Extract air fan external operation",
      "group": "Alarm Status",
      "area": "input",
      "address": 104,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt34_Status."
    },
    {
      "name": "Ventilation manual mode",
      "group": "Alarm Status",
      "area": "input",
      "address": 105,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt35_Status."
    },
    {
      "name": "Manual supply air control",
      "group": "Alarm Status",
      "area": "input",
      "address": 106,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt36_Status."
    },
    {
      "name": "Supply air fan manual mode",
      "group": "Alarm Status",
      "area": "input",
      "address": 107,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt37_Status."
    },
    {
      "name": "Manual supply air fan freq. control",
      "group": "Alarm Status",
      "area": "input",
      "address": 108,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt38_Status."
    },
    {
      "name": "Extract air fan manual mode",
      "group": "Alarm Status",
      "area": "input",
      "address": 109,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt39_Status."
    },
    {
      "name": "Manual extract air fan freq. control",
      "group": "Alarm Status",
      "area": "input",
      "address": 110,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt40_Status."
    },
    {
      "name": "Manual heater control",
      "group": "Alarm Status",
      "area": "input",
      "address": 111,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt41_Status."
    },
    {
      "name": "Manual exchanger control",
      "group": "Alarm Status",
      "area": "input",
      "address": 112,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt42_Status."
    },
    {
      "name": "Manual cooler control",
      "group": "Alarm Status",
      "area": "input",
      "address": 113,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt43_Status."
    },
    {
      "name": "Manual P1 heater",
      "group": "Alarm Status",
      "area": "input",
      "address": 114,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt44_Status."
    },
    {
      "name": "Manual P1 exchanger",
      "group": "Alarm Status",
      "area": "input",
      "address": 115,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt45_Status."
    },
    {
      "name": "Manual P1 cooler",
      "group": "Alarm Status",
      "area": "input",
      "address": 116,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt46_Status."
    },
    {
      "name": "Manual fire damper",
      "group": "Alarm Status",
      "area": "input",
      "address": 117,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt47_Status."
    },
    {
      "name": "Internal battery error",
      "group": "Alarm Status",
      "area": "input",
      "address": 118,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt48_Status."
    },
    {
      "name": "Control signal heating Y1 (0...10 V)",
      "group": "Analogue outputs",
      "area": "input",
      "address": 119,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_HeatCV1(0)."
    },
    {
      "name": "Control signal exchanger Y2 (0...10 V)",
      "group": "Analogue outputs",
      "area": "input",
      "address": 120,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExchCV1."
    },
    {
      "name": "Control signal cooler Y3 (0...10 V)",
      "group": "Analogue outputs",
      "area": "input",
      "address": 121,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_CoolCV1."
    },
    {
      "name": "Control signal supply air fan (0...10 V)",
      "group": "SAF/EAF Pressure and Flow",
      "area": "input",
      "address": 122,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_SAF."
    },
    {
      "name": "Control signal extract air fan (0...10 V)",
      "group": "SAF/EAF Pressure and Flow",
      "area": "input",
      "address": 123,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_EAF."
    },
    {
      "name": "Control signal humidity (0...10 V)",
      "group": "Humidity",
      "area": "input",
      "address": 124,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_Humidity."
    },
    {
      "name": "Control signal split (0...10 V)",
      "group": "Analogue outputs",
      "area": "input",
      "address": 125,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_Split20."
    },
    {
      "name": "Supply controller output (0...100 %)",
      "group": "Supply, Extract and Room temperatures",
      "area": "input",
      "address": 126,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_SupplyPID_Output."
    },
    {
      "name": "Extract controller output (0...100 %)",
      "group": "Supply, Extract and Room temperatures",
      "area": "input",
      "address": 127,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExhaustPID_Output."
    },
    {
      "name": "SAF controller output (0...100 %)",
      "group": "SAF/EAF Pressure and Flow",
      "area": "input",
      "address": 128,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_SAFPID_Output."
    },
    {
      "name": "EAF controller output (0...100 %)",
      "group": "SAF/EAF Pressure and Flow",
      "area": "input",
      "address": 129,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_EAFPID_Output."
    },
    {
      "name": "Frost protection controller output if ventilation unit is stopped (0...100 %)",
      "group": "Frost protection",
      "area": "input",
      "address": 130,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_FrostPID_Output."
    },
    {
      "name": "CO controller output (0...100 %) 2",
      "group": "CO 2",
      "area": "input",
      "address": 131,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_CO2PID_Output."
    },
    {
      "name": "Room controller output (0...100 %)",
      "group": "Supply, Extract and Room temperatures",
      "area": "input",
      "address": 132,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_RoomPID_Output."
    },
    {
      "name": "De-icing controller output (0...100 %)",
      "group": "Extract air temp/ De-icing exchanger",
      "area": "input",
      "address": 133,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_DeIcePID_Output."
    },
    {
      "name": "Humidity controller output (0...100 %)",
      "group": "Humidity",
      "area": "input",
      "address": 134,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_HumidityPID_Output."
    },
    {
      "name": "Room temperature 1 and 2",
      "group": "Supply, Extract and Room temperatures",
      "area": "input",
      "address": 135,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_RoomTemp."
    },
    {
      "name": "Sensor error, supply air temp.",
      "group": "Alarm Status",
      "area": "input",
      "address": 137,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt49_Status."
    },
    {
      "name": "Sensor error, extract air temp.",
      "group": "Alarm Status",
      "area": "input",
      "address": 138,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt50_Status."
    },
    {
      "name": "Sensor error, room temp. 1",
      "group": "Alarm Status",
      "area": "input",
      "address": 139,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt51_Status."
    },
    {
      "name": "Sensor error, room temp. 2",
      "group": "Alarm Status",
      "area": "input",
      "address": 140,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt52_Status."
    },
    {
      "name": "Sensor error, extract air temp. (AlaData.AlaPt53_Status)",
      "group": "Alarm Status",
      "area": "input",
      "address": 141,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt53_Status."
    },
    {
      "name": "Sensor error, extra sensor",
      "group": "Alarm Status",
      "area": "input",
      "address": 142,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt54_Status."
    },
    {
      "name": "Sensor error SAF pressure",
      "group": "Alarm Status",
      "area": "input",
      "address": 143,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt55_Status."
    },
    {
      "name": "Sensor error EAF pressure",
      "group": "Alarm Status",
      "area": "input",
      "address": 144,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt56_Status."
    },
    {
      "name": "Sensor error, deicing temp.",
      "group": "Alarm Status",
      "area": "input",
      "address": 145,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt57_Status."
    },
    {
      "name": "Sensor error, frost protection temp.",
      "group": "Alarm Status",
      "area": "input",
      "address": 146,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt58_Status."
    },
    {
      "name": "Sensor error CO 2",
      "group": "Alarm Status",
      "area": "input",
      "address": 147,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt59_Status."
    },
    {
      "name": "Sensor error Humidity room",
      "group": "Alarm Status",
      "area": "input",
      "address": 148,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt60_Status."
    },
    {
      "name": "Sensor error Humidity duct",
      "group": "Alarm Status",
      "area": "input",
      "address": 149,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt61_Status."
    },
    {
      "name": "Extra Unit temp 21",
      "group": "Extra Unit",
      "area": "input",
      "address": 150,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExtraUnitTemp(0)."
    },
    {
      "name": "External SAF signal control (%)",
      "group": "SAF/EAF Pressure and Flow",
      "area": "input",
      "address": 151,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExtSAFControl."
    },
    {
      "name": "External EAF signal control (%)",
      "group": "SAF/EAF Pressure and Flow",
      "area": "input",
      "address": 152,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExtEAFControl."
    },
    {
      "name": "Pressure transmitter 2 supply air (Pa) m3/h",
      "group": "SAF/EAF Pressure and Flow",
      "area": "input",
      "address": 153,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_SAFPressure2."
    },
    {
      "name": "Counted air flow supply air 2 airflow = Cor_AirFlowK * Cor_SAFPressure2^Cor_AirFlowx)",
      "group": "SAF/EAF Pressure and Flow",
      "area": "input",
      "address": 154,
      "type": "int16",
      "access": "R",
      "description": "Signal VentActual.Cor_SAFAirFlow2."
    },
    {
      "name": "Humidity outdoor",
      "group": "Humidity",
      "area": "input",
      "address": 155,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_HumidityOutDoor."
    },
    {
      "name": "Sensor error, extra unit temp.",
      "group": "Alarm Status",
      "area": "input",
      "address": 156,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt62_Status."
    },
    {
      "name": "Sensor error, external control SAF",
      "group": "Alarm Status",
      "area": "input",
      "address": 157,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt63_Status."
    },
    {
      "name": "Sensor error, external control EAF",
      "group": "Alarm Status",
      "area": "input",
      "address": 158,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt64_Status."
    },
    {
      "name": "Sensor error, SAF pressure 2",
      "group": "Alarm Status",
      "area": "input",
      "address": 159,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt65_Status."
    },
    {
      "name": "Sensor error, outdoor humidity",
      "group": "Alarm Status",
      "area": "input",
      "address": 160,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt66_Status."
    },
    {
      "name": "Sensor error, intake temp",
      "group": "Alarm Status",
      "area": "input",
      "address": 161,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt67_Status."
    },
    {
      "name": "Sensor error Reserved 2",
      "group": "Alarm Status",
      "area": "input",
      "address": 162,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt68_Status."
    },
    {
      "name": "Sensor error Reserved 3",
      "group": "Alarm Status",
      "area": "input",
      "address": 163,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt69_Status."
    },
    {
      "name": "Sensor error Reserved 4",
      "group": "Alarm Status",
      "area": "input",
      "address": 164,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt70_Status."
    },
    {
      "name": "Sensor error Reserved 5",
      "group": "Alarm Status",
      "area": "input",
      "address": 165,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt71_Status."
    },
    {
      "name": "Sensor error, extra SAF pressure",
      "group": "Alarm Status",
      "area": "input",
      "address": 166,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt72_Status."
    },
    {
      "name": "Sensor error, extra EAF pressure",
      "group": "Alarm Status",
      "area": "input",
      "address": 167,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt73_Status."
    },
    {
      "name": "Sensor error, filter guard 1",
      "group": "Alarm Status",
      "area": "input",
      "address": 168,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt74_Status."
    },
    {
      "name": "Sensor error, filter guard 2",
      "group": "Alarm Status",
      "area": "input",
      "address": 169,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt75_Status."
    },
    {
      "name": "Sensor error, exchanger pressure",
      "group": "Alarm Status",
      "area": "input",
      "address": 170,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt76_Status."
    },
    {
      "name": "Alarm frequency, converter SAF",
      "group": "Alarm Status",
      "area": "input",
      "address": 171,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt77_Status."
    },
    {
      "name": "Alarm frequency, converter EAF",
      "group": "Alarm Status",
      "area": "input",
      "address": 172,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt78_Status."
    },
    {
      "name": "Communication error, frequency SAF",
      "group": "Alarm Status",
      "area": "input",
      "address": 173,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt79_Status."
    },
    {
      "name": "Communication error, frequency EAF",
      "group": "Alarm Status",
      "area": "input",
      "address": 174,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt80_Status."
    },
    {
      "name": "Communication error, expansion unit 1",
      "group": "Alarm Status",
      "area": "input",
      "address": 175,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt81_Status."
    },
    {
      "name": "Communication error, expansion unit 2",
      "group": "Alarm Status",
      "area": "input",
      "address": 176,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt82_Status."
    },
    {
      "name": "Warning frequency, converter SAF",
      "group": "Alarm Status",
      "area": "input",
      "address": 177,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt83_Status."
    },
    {
      "name": "Warning frequency, converter EAF",
      "group": "Alarm Status",
      "area": "input",
      "address": 178,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt84_Status."
    },
    {
      "name": "Output in manual mode",
      "group": "Alarm Status",
      "area": "input",
      "address": 179,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt85_Status22."
    },
    {
      "name": "Time for service",
      "group": "Alarm Status",
      "area": "input",
      "address": 180,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt86_Status."
    },
    {
      "name": "Y4 extra sequence control manual",
      "group": "Alarm Status",
      "area": "input",
      "address": 181,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt87_Status."
    },
    {
      "name": "The scaled and filtered value of AI1 Exp.Unit 1",
      "group": "Analogue inputs",
      "area": "input",
      "address": 182,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput(0)."
    },
    {
      "name": "The scaled and filtered value of AI2 Exp.Unit 1",
      "group": "Analogue inputs",
      "area": "input",
      "address": 183,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput(1)."
    },
    {
      "name": "The scaled and filtered value of AI3 Exp.Unit 1",
      "group": "Analogue inputs",
      "area": "input",
      "address": 184,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput(2)."
    },
    {
      "name": "The scaled and filtered value of AI4 Exp.Unit 1",
      "group": "Analogue inputs",
      "area": "input",
      "address": 185,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput(3)."
    },
    {
      "name": "The scaled and filtered value of UAI1 Exp.Unit 1",
      "group": "Universal inputs",
      "area": "input",
      "address": 186,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput(4)."
    },
    {
      "name": "The scaled and filtered value of UAI2 Exp.Unit 1",
      "group": "Universal inputs",
      "area": "input",
      "address": 187,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput(5)."
    },
    {
      "name": "The scaled and filtered value of UAI3 Exp.Unit 1",
      "group": "Universal inputs",
      "area": "input",
      "address": 188,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput(6)."
    },
    {
      "name": "The scaled and filtered value of UAI3 Exp.Unit 1 (VentActual.Cor_ExpAnalogInput(7))",
      "group": "Universal inputs",
      "area": "input",
      "address": 189,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput(7)."
    },
    {
      "name": "The scaled and filtered value of AI1 Exp.Unit 2",
      "group": "Analogue inputs",
      "area": "input",
      "address": 190,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput(8)."
    },
    {
      "name": "The scaled and filtered value of AI2 Exp.Unit 2",
      "group": "Analogue inputs",
      "area": "input",
      "address": 191,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput(9)."
    },
    {
      "name": "The scaled and filtered value of AI3 Exp.Unit 2",
      "group": "Analogue inputs",
      "area": "input",
      "address": 192,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput(10)."
    },
    {
      "name": "The scaled and filtered value of AI4 Exp.Unit 2",
      "group": "Analogue inputs",
      "area": "input",
      "address": 193,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput(11)."
    },
    {
      "name": "The scaled and filtered value of UAI1 Exp.Unit 2",
      "group": "Universal inputs",
      "area": "input",
      "address": 194,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput(12)."
    },
    {
      "name": "The scaled and filtered value of UAI2 Exp.Unit 2",
      "group": "Universal inputs",
      "area": "input",
      "address": 195,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput(13)."
    },
    {
      "name": "The scaled and filtered value of UAI3 Exp.Unit 2",
      "group": "Universal inputs",
      "area": "input",
      "address": 196,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput(14)."
    },
    {
      "name": "The scaled and filtered value of UAI3 Exp.Unit 2 23",
      "group": "Universal inputs",
      "area": "input",
      "address": 197,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput(15)."
    },
    {
      "name": "Connected signal on AI2 Exp. Unit 1",
      "group": "Analogue inputs",
      "area": "input",
      "address": 199,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpAi(1)."
    },
    {
      "name": "Connected signal on AI3 Exp. Unit 1",
      "group": "Analogue inputs",
      "area": "input",
      "address": 200,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpAi(2)."
    },
    {
      "name": "Connected signal on AI4 Exp. Unit 1",
      "group": "Analogue inputs",
      "area": "input",
      "address": 201,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpAi(3)."
    },
    {
      "name": "Connected signal on UAI1 Exp. Unit 1",
      "group": "Analogue inputs",
      "area": "input",
      "address": 202,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpAi(4)."
    },
    {
      "name": "Connected signal on UAI2 Exp. Unit 1",
      "group": "Analogue inputs",
      "area": "input",
      "address": 203,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpAi(5)."
    },
    {
      "name": "Connected signal on UAI3 Exp. Unit 1",
      "group": "Analogue inputs",
      "area": "input",
      "address": 204,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpAi(6)."
    },
    {
      "name": "Connected signal on UAI4 Exp. Unit 1",
      "group": "Analogue inputs",
      "area": "input",
      "address": 205,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpAi(7)."
    },
    {
      "name": "Connected signal on AI1 Exp. Unit 2",
      "group": "Analogue inputs",
      "area": "input",
      "address": 206,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpAi(8)."
    },
    {
      "name": "Connected signal on AI2 Exp. Unit 2",
      "group": "Analogue inputs",
      "area": "input",
      "address": 207,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpAi(9)."
    },
    {
      "name": "Connected signal on AI3 Exp. Unit 2",
      "group": "Analogue inputs",
      "area": "input",
      "address": 208,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpAi(10)."
    },
    {
      "name": "Connected signal on AI4 Exp. Unit 2",
      "group": "Analogue inputs",
      "area": "input",
      "address": 209,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpAi(11)."
    },
    {
      "name": "Connected signal on UAI1 Exp. Unit 2",
      "group": "Analogue inputs",
      "area": "input",
      "address": 210,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpAi(12)."
    },
    {
      "name": "Connected signal on UAI2 Exp. Unit 2",
      "group": "Analogue inputs",
      "area": "input",
      "address": 211,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpAi(13)."
    },
    {
      "name": "Connected signal on UAI3 Exp. Unit 2",
      "group": "Analogue inputs",
      "area": "input",
      "address": 212,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpAi(14)."
    },
    {
      "name": "Connected signal on UAI4 Exp. Unit 2",
      "group": "Analogue inputs",
      "area": "input",
      "address": 213,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpAi(15)24."
    },
    {
      "name": "Connected signal on DI2 Exp. Unit 1",
      "group": "Digital inputs",
      "area": "input",
      "address": 215,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDi(1)."
    },
    {
      "name": "Connected signal on DI3 Exp. Unit 1",
      "group": "Digital inputs",
      "area": "input",
      "address": 216,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDi(2)."
    },
    {
      "name": "Connected signal on DI4 Exp. Unit 1",
      "group": "Digital inputs",
      "area": "input",
      "address": 217,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDi(3)."
    },
    {
      "name": "Connected signal on DI5 Exp. Unit 1",
      "group": "Digital inputs",
      "area": "input",
      "address": 218,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDi(4)."
    },
    {
      "name": "Connected signal on DI6 Exp. Unit 1",
      "group": "Digital inputs",
      "area": "input",
      "address": 219,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDi(5)."
    },
    {
      "name": "Connected signal on DI7 Exp. Unit 1",
      "group": "Digital inputs",
      "area": "input",
      "address": 220,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDi(6)."
    },
    {
      "name": "Connected signal on DI8 Exp. Unit 1",
      "group": "Digital inputs",
      "area": "input",
      "address": 221,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDi(7)."
    },
    {
      "name": "Connected signal on UDI1 Exp. Unit 1",
      "group": "Digital inputs",
      "area": "input",
      "address": 222,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDi(8)."
    },
    {
      "name": "Connected signal on UDI2 Exp. Unit 1",
      "group": "Digital inputs",
      "area": "input",
      "address": 223,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDi(9)."
    },
    {
      "name": "Connected signal on UDI3 Exp. Unit 1",
      "group": "Digital inputs",
      "area": "input",
      "address": 224,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDi(10)."
    },
    {
      "name": "Connected signal on UDI4 Exp. Unit 1",
      "group": "Digital inputs",
      "area": "input",
      "address": 225,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDi(11)."
    },
    {
      "name": "Connected signal on DI1 Exp. Unit 2",
      "group": "Digital inputs",
      "area": "input",
      "address": 226,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDi(12)."
    },
    {
      "name": "Connected signal on DI2 Exp. Unit 2",
      "group": "Digital inputs",
      "area": "input",
      "address": 227,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDi(13)."
    },
    {
      "name": "Connected signal on DI3 Exp. Unit 2",
      "group": "Digital inputs",
      "area": "input",
      "address": 228,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDi(14)."
    },
    {
      "name": "Connected signal on DI4 Exp. Unit 2",
      "group": "Digital inputs",
      "area": "input",
      "address": 229,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDi(15)."
    },
    {
      "name": "Connected signal on DI5 Exp. Unit 2",
      "group": "Digital inputs",
      "area": "input",
      "address": 230,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDi(16)."
    },
    {
      "name": "Connected signal on DI6 Exp. Unit 2",
      "group": "Digital inputs",
      "area": "input",
      "address": 231,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDi(17)."
    },
    {
      "name": "Connected signal on DI7 Exp. Unit 2",
      "group": "Digital inputs",
      "area": "input",
      "address": 232,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDi(18)."
    },
    {
      "name": "Connected signal on DI8 Exp. Unit 2",
      "group": "Digital inputs",
      "area": "input",
      "address": 233,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDi(19)."
    },
    {
      "name": "Connected signal on UDI1 Exp. Unit 2",
      "group": "Digital inputs",
      "area": "input",
      "address": 234,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDi(20)."
    },
    {
      "name": "Connected signal on UDI2 Exp. Unit 2",
      "group": "Digital inputs",
      "area": "input",
      "address": 235,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDi(21)."
    },
    {
      "name": "Connected signal on UDI3 Exp. Unit 2",
      "group": "Digital inputs",
      "area": "input",
      "address": 236,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDi(22)."
    },
    {
      "name": "Connected signal on UDI4 Exp. Unit 2",
      "group": "Digital inputs",
      "area": "input",
      "address": 237,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDi(23)."
    },
    {
      "name": "Value of AO1 Exp. Unit 1",
      "group": "Analogue outputs",
      "area": "input",
      "address": 238,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal InputOutput.Exp1AnaOut1."
    },
    {
      "name": "Value of AO2 Exp. Unit 1",
      "group": "Analogue outputs",
      "area": "input",
      "address": 239,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal InputOutput.Exp1AnaOut2."
    },
    {
      "name": "Value of AO3 Exp. Unit 1",
      "group": "Analogue outputs",
      "area": "input",
      "address": 240,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal InputOutput.Exp1AnaOut3."
    },
    {
      "name": "Value of AO4 Exp. Unit 1",
      "group": "Analogue outputs",
      "area": "input",
      "address": 241,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal InputOutput.Exp1AnaOut4."
    },
    {
      "name": "Value of AO5 Exp. Unit 1",
      "group": "Analogue outputs",
      "area": "input",
      "address": 242,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal InputOutput.Exp1AnaOut5."
    },
    {
      "name": "Value of AO1 Exp. Unit 2",
      "group": "Analogue outputs",
      "area": "input",
      "address": 243,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal InputOutput.Exp2AnaOut1."
    },
    {
      "name": "Value of AO2 Exp. Unit 2",
      "group": "Analogue outputs",
      "area": "input",
      "address": 244,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal InputOutput.Exp2AnaOut2."
    },
    {
      "name": "Value of AO3 Exp. Unit 2",
      "group": "Analogue outputs",
      "area": "input",
      "address": 245,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal InputOutput.Exp2AnaOut326."
    },
    {
      "name": "Value of AO4 Exp. Unit 2",
      "group": "Analogue outputs",
      "area": "input",
      "address": 246,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal InputOutput.Exp2AnaOut4."
    },
    {
      "name": "Value of AO5 Exp. Unit 2",
      "group": "Analogue outputs",
      "area": "input",
      "address": 247,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal InputOutput.Exp2AnaOut5."
    },
    {
      "name": "Connected signal on AO2 Exp. Unit 1",
      "group": "Analogue outputs",
      "area": "input",
      "address": 249,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpAo(1)."
    },
    {
      "name": "Connected signal on AO3 Exp. Unit 1",
      "group": "Analogue outputs",
      "area": "input",
      "address": 250,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpAo(2)."
    },
    {
      "name": "Connected signal on AO4 Exp. Unit 1",
      "group": "Analogue outputs",
      "area": "input",
      "address": 251,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpAo(3)."
    },
    {
      "name": "Connected signal on AO5 Exp. Unit 1",
      "group": "Analogue outputs",
      "area": "input",
      "address": 252,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpAo(4)."
    },
    {
      "name": "Connected signal on AO1 Exp. Unit 2",
      "group": "Analogue outputs",
      "area": "input",
      "address": 253,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpAo(5)."
    },
    {
      "name": "Connected signal on AO2 Exp. Unit 2",
      "group": "Analogue outputs",
      "area": "input",
      "address": 254,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpAo(6)."
    },
    {
      "name": "Connected signal on AO3 Exp. Unit 2",
      "group": "Analogue outputs",
      "area": "input",
      "address": 255,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpAo(7)."
    },
    {
      "name": "Connected signal on AO4 Exp. Unit 2",
      "group": "Analogue outputs",
      "area": "input",
      "address": 256,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpAo(8)."
    },
    {
      "name": "Connected signal on AO5 Exp. Unit 2",
      "group": "Analogue outputs",
      "area": "input",
      "address": 257,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpAo(9)."
    },
    {
      "name": "Connected signal on DO1 Exp. Unit 1",
      "group": "Digital outputs",
      "area": "input",
      "address": 258,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDo(0)."
    },
    {
      "name": "Connected signal on DO2 Exp. Unit 1",
      "group": "Digital outputs",
      "area": "input",
      "address": 259,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDo(1)."
    },
    {
      "name": "Connected signal on DO3 Exp. Unit 1",
      "group": "Digital outputs",
      "area": "input",
      "address": 260,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDo(2)28."
    },
    {
      "name": "Connected signal on DO4 Exp. Unit 1",
      "group": "Digital outputs",
      "area": "input",
      "address": 261,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDo(3)."
    },
    {
      "name": "Connected signal on DO5 Exp. Unit 1",
      "group": "Digital outputs",
      "area": "input",
      "address": 262,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDo(4)."
    },
    {
      "name": "Connected signal on DO6 Exp. Unit 1",
      "group": "Digital outputs",
      "area": "input",
      "address": 263,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDo(5)."
    },
    {
      "name": "Connected signal on DO7 Exp. Unit 1",
      "group": "Digital outputs",
      "area": "input",
      "address": 264,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDo(6)."
    },
    {
      "name": "Connected signal on DO1 Exp. Unit 2",
      "group": "Digital outputs",
      "area": "input",
      "address": 265,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDo(7)."
    },
    {
      "name": "Connected signal on DO2 Exp. Unit 2",
      "group": "Digital outputs",
      "area": "input",
      "address": 266,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDo(8)."
    },
    {
      "name": "Connected signal on DO3 Exp. Unit 2",
      "group": "Digital outputs",
      "area": "input",
      "address": 267,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDo(9)."
    },
    {
      "name": "Connected signal on DO4 Exp. Unit 2",
      "group": "Digital outputs",
      "area": "input",
      "address": 268,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDo(10)."
    },
    {
      "name": "Connected signal on DO5 Exp. Unit 2",
      "group": "Digital outputs",
      "area": "input",
      "address": 269,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDo(11)."
    },
    {
      "name": "Connected signal on DO6 Exp. Unit 2",
      "group": "Digital outputs",
      "area": "input",
      "address": 270,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDo(12)."
    },
    {
      "name": "Connected signal on DO7 Exp. Unit 2",
      "group": "Digital outputs",
      "area": "input",
      "address": 271,
      "type": "uint16",
      "access": "R",
      "description": "Signal VentSettings.Cor_ExpDo(13)."
    },
    {
      "name": "SAF Motor speed Hz",
      "group": "SAF/EAF Pressure and Flow",
      "area": "input",
      "address": 272,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_SAFMotorSpeedHz."
    },
    {
      "name": "SAF Motor current A",
      "group": "SAF/EAF Pressure and Flow",
      "area": "input",
      "address": 273,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_SAFMotorCurrent."
    },
    {
      "name": "SAF Motor Power % of nominal",
      "group": "SAF/EAF Pressure and Flow",
      "area": "input",
      "address": 274,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_SAFMotorPower."
    },
    {
      "name": "SAF Accumulated Power consumption 29",
      "group": "SAF/EAF Pressure and Flow",
      "area": "input",
      "address": 275,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_SAFAccumPower."
    },
    {
      "name": "EAF Motor speed Hz",
      "group": "SAF/EAF Pressure and Flow",
      "area": "input",
      "address": 276,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_EAFMotorSpeedHz."
    },
    {
      "name": "EAF Motor current A",
      "group": "SAF/EAF Pressure and Flow",
      "area": "input",
      "address": 277,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_EAFMotorCurrent."
    },
    {
      "name": "EAF Motor Power % of nominal",
      "group": "SAF/EAF Pressure and Flow",
      "area": "input",
      "address": 278,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_EAFMotorPower."
    },
    {
      "name": "EAF Accumulated Power consuption",
      "group": "SAF/EAF Pressure and Flow",
      "area": "input",
      "address": 279,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_EAFAccumPower."
    },
    {
      "name": "Control signal Extra Unit (0...10 V)",
      "group": "Extra Unit",
      "area": "input",
      "address": 280,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExtraUnitCV1(0)."
    },
    {
      "name": "Extra Unit controller output (0...100 %)",
      "group": "Extra Unit",
      "area": "input",
      "address": 281,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExtraUnitPID1_Output(0)."
    },
    {
      "name": "Control signal Heating or Cooling controlled by changeover (0...10 V)",
      "group": "Analogue outputs",
      "area": "input",
      "address": 282,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_HeatCoolCV1."
    },
    {
      "name": "Control signal extra sequence Y4 (0...10 V)",
      "group": "Analogue outputs",
      "area": "input",
      "address": 283,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExtraSeqCV1."
    },
    {
      "name": "Unit run mode",
      "group": "Actual/Setpoint",
      "area": "input",
      "address": 284,
      "type": "uint16",
      "access": "R",
      "enum": {
        "0": "Off",
        "1": "Reduced speed",
        "2": "Normal speed",
        "3": "Stop because of alarm"
      },
      "description": "Signal VentActual.Cor_UnitRunMode."
    },
    {
      "name": "Restart blocked after power-on",
      "group": "Alarm Status",
      "area": "input",
      "address": 285,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt88_Status."
    },
    {
      "name": "Intake air temperature",
      "group": "Actual/Setpoint",
      "area": "input",
      "address": 286,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_IntakeAirTemp."
    },
    {
      "name": "Extrasensor 2 temperature",
      "group": "Actual/Setpoint",
      "area": "input",
      "address": 287,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExtraSensor2."
    },
    {
      "name": "Extrasensor 3 temperature",
      "group": "Actual/Setpoint",
      "area": "input",
      "address": 288,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExtraSensor3."
    },
    {
      "name": "Extrasensor 4 temperature",
      "group": "Actual/Setpoint",
      "area": "input",
      "address": 289,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExtraSensor4."
    },
    {
      "name": "Extrasensor 5 temperature",
      "group": "Actual/Setpoint",
      "area": "input",
      "address": 290,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExtraSensor5."
    },
    {
      "name": "Extrasensor SAF Pressure",
      "group": "SAF/EAF Pressure and Flow",
      "area": "input",
      "address": 291,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExtraSAFPressure."
    },
    {
      "name": "Extrasensor EAF Pressure",
      "group": "SAF/EAF Pressure and Flow",
      "area": "input",
      "address": 292,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExtraEAFPressure30."
    },
    {
      "name": "Extrasensor SAF Flow",
      "group": "SAF/EAF Pressure and Flow",
      "area": "input",
      "address": 293,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExtraSAFAirFlow."
    },
    {
      "name": "Extrasensor EAF Flow (m3/h)",
      "group": "SAF/EAF Pressure and Flow",
      "area": "input",
      "address": 294,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExtraEAFAirFlow."
    },
    {
      "name": "External setpoint SAF airflow",
      "group": "SAF/EAF Pressure and Flow",
      "area": "input",
      "address": 295,
      "type": "int16",
      "access": "R",
      "description": "Signal VentActual.Cor_ExternalFlowSetP."
    },
    {
      "name": "Control valve Extra sequence Y5 (0…10 V)",
      "group": "Analogue outputs",
      "area": "input",
      "address": 296,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExtraSeqY5."
    },
    {
      "name": "Manual Y5 extra sequence control (kW/m3/s)",
      "group": "Alarm Status",
      "area": "input",
      "address": 297,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt89_Status."
    },
    {
      "name": "Actual SFP",
      "group": "SFP (Specific Fan Power)",
      "area": "input",
      "address": 298,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_SFP."
    },
    {
      "name": "Day average SFP",
      "group": "SFP (Specific Fan Power)",
      "area": "input",
      "address": 299,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_SFPDay."
    },
    {
      "name": "Month average (30 day average) SFP",
      "group": "SFP (Specific Fan Power)",
      "area": "input",
      "address": 300,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_SFPMonth."
    },
    {
      "name": "Analogue filter 1 value (Pa)",
      "group": "Actual/Setpoint",
      "area": "input",
      "address": 301,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_FilterGuard1AI."
    },
    {
      "name": "Analogue filter 2 value (Pa)",
      "group": "Actual/Setpoint",
      "area": "input",
      "address": 302,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_FilterGuard2AI."
    },
    {
      "name": "Filter guard 2",
      "group": "Alarm Status",
      "area": "input",
      "address": 303,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt90_Status."
    },
    {
      "name": "High temp. extra sensor 1",
      "group": "Alarm Status",
      "area": "input",
      "address": 304,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt91_Status."
    },
    {
      "name": "Low temp. extra sensor 1",
      "group": "Alarm Status",
      "area": "input",
      "address": 305,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt92_Status."
    },
    {
      "name": "High temp. extra sensor 2",
      "group": "Alarm Status",
      "area": "input",
      "address": 306,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt93_Status."
    },
    {
      "name": "Low temp. extra sensor 2",
      "group": "Alarm Status",
      "area": "input",
      "address": 307,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt94_Status."
    },
    {
      "name": "High temp. extra sensor 3",
      "group": "Alarm Status",
      "area": "input",
      "address": 308,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt95_Status."
    },
    {
      "name": "Low temp. extra sensor 3",
      "group": "Alarm Status",
      "area": "input",
      "address": 309,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt96_Status."
    },
    {
      "name": "High temp. extra sensor 4",
      "group": "Alarm Status",
      "area": "input",
      "address": 310,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt97_Status."
    },
    {
      "name": "Low temp. extra sensor 4",
      "group": "Alarm Status",
      "area": "input",
      "address": 311,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt98_Status."
    },
    {
      "name": "High temp. extra sensor 5",
      "group": "Alarm Status",
      "area": "input",
      "address": 312,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt99_Status."
    },
    {
      "name": "Low temp. extra sensor 5",
      "group": "Alarm Status",
      "area": "input",
      "address": 313,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt100_Status."
    },
    {
      "name": "Extra alarm 1",
      "group": "Alarm Status",
      "area": "input",
      "address": 314,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt101_Status."
    },
    {
      "name": "Extra alarm 2",
      "group": "Alarm Status",
      "area": "input",
      "address": 315,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt102_Status."
    },
    {
      "name": "Extra alarm 3",
      "group": "Alarm Status",
      "area": "input",
      "address": 316,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt103_Status."
    },
    {
      "name": "Extra alarm 4",
      "group": "Alarm Status",
      "area": "input",
      "address": 317,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt104_Status."
    },
    {
      "name": "Extra alarm 5",
      "group": "Alarm Status",
      "area": "input",
      "address": 318,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt105_Status."
    },
    {
      "name": "Extra alarm 6",
      "group": "Alarm Status",
      "area": "input",
      "address": 319,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt106_Status."
    },
    {
      "name": "Extra alarm 7",
      "group": "Alarm Status",
      "area": "input",
      "address": 320,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt107_Status."
    },
    {
      "name": "Extra alarm 8 31",
      "group": "Alarm Status",
      "area": "input",
      "address": 321,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt108_Status."
    },
    {
      "name": "Extra alarm 9",
      "group": "Alarm Status",
      "area": "input",
      "address": 322,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt109_Status."
    },
    {
      "name": "Extra alarm 10",
      "group": "Alarm Status",
      "area": "input",
      "address": 323,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt110_Status."
    },
    {
      "name": "Extra unit in manual mode",
      "group": "Alarm Status",
      "area": "input",
      "address": 324,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt111_Status."
    },
    {
      "name": "Malfunction motor control 1",
      "group": "Alarm Status",
      "area": "input",
      "address": 325,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt112_Status."
    },
    {
      "name": "Malfunction motor control 2",
      "group": "Alarm Status",
      "area": "input",
      "address": 326,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt113_Status."
    },
    {
      "name": "Motor control 1 external operation",
      "group": "Alarm Status",
      "area": "input",
      "address": 327,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt114_Status."
    },
    {
      "name": "Motor control 2 external operation",
      "group": "Alarm Status",
      "area": "input",
      "address": 328,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt115_Status."
    },
    {
      "name": "Temperature efficiency sensor",
      "group": "Actual/Setpoint",
      "area": "input",
      "address": 329,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_EfficiencyTemp."
    },
    {
      "name": "This is an analogue output signal with a selectable temperature output; the selected tempe",
      "group": "Actual/Setpoint",
      "area": "input",
      "address": 330,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_TemperatureOutput."
    },
    {
      "name": "Total calculated power consumption (kW)",
      "group": "Actual/Setpoint",
      "area": "input",
      "address": 331,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_TotalPower."
    },
    {
      "name": "Motor control 1 in manual mode",
      "group": "Alarm Status",
      "area": "input",
      "address": 333,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt117_Status."
    },
    {
      "name": "Motor control 2 in manual mode",
      "group": "Alarm Status",
      "area": "input",
      "address": 334,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt118_Status."
    },
    {
      "name": "Communication error expansion unit 3",
      "group": "Alarm Status",
      "area": "input",
      "address": 335,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt119_Status."
    },
    {
      "name": "Communication error expansion unit 4",
      "group": "Alarm Status",
      "area": "input",
      "address": 336,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt120_Status."
    },
    {
      "name": "Low outdoor air temp.",
      "group": "Alarm Status",
      "area": "input",
      "address": 337,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt121_Status."
    },
    {
      "name": "High outdoor air temp.",
      "group": "Alarm Status",
      "area": "input",
      "address": 338,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt122_Status."
    },
    {
      "name": "Malfunction adiabatic cooling",
      "group": "Alarm Status",
      "area": "input",
      "address": 339,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt123_Status."
    },
    {
      "name": "Communication error expansion unit 5",
      "group": "Alarm Status",
      "area": "input",
      "address": 340,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt124_Status."
    },
    {
      "name": "Communication error expansion unit 6",
      "group": "Alarm Status",
      "area": "input",
      "address": 341,
      "type": "uint16",
      "access": "R",
      "description": "Signal AlaData.AlaPt125_Status."
    },
    {
      "name": "Exchanger pressure",
      "group": "Actual/Setpoint",
      "area": "input",
      "address": 342,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExchPressure."
    },
    {
      "name": "The scaled and filtered value of UAI1 Exp.Unit 3",
      "group": "Analogue inputs",
      "area": "input",
      "address": 343,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput(24)."
    },
    {
      "name": "The scaled and filtered value of UAI2 Exp.Unit 3",
      "group": "Analogue inputs",
      "area": "input",
      "address": 344,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput(25)."
    },
    {
      "name": "The scaled and filtered value of Pressure A Exp.Unit 3",
      "group": "Analogue inputs",
      "area": "input",
      "address": 345,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput(26)."
    },
    {
      "name": "The scaled and filtered value of Pressure B Exp.Unit 3",
      "group": "Analogue inputs",
      "area": "input",
      "address": 346,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput(27)."
    },
    {
      "name": "The scaled and filtered value of UAI1 Exp.Unit 4",
      "group": "Analogue inputs",
      "area": "input",
      "address": 347,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput(28)32."
    },
    {
      "name": "The scaled and filtered value of UAI2 Exp.Unit 4",
      "group": "Analogue inputs",
      "area": "input",
      "address": 348,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput(29)."
    },
    {
      "name": "The scaled and filtered value of Pressure A Exp.Unit 4",
      "group": "Analogue inputs",
      "area": "input",
      "address": 349,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput(30)."
    },
    {
      "name": "The scaled and filtered value of Pressure B Exp.Unit 4",
      "group": "Analogue inputs",
      "area": "input",
      "address": 350,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput(31)."
    },
    {
      "name": "The scaled and filtered value of UAI1 Exp.Unit 5",
      "group": "Analogue inputs",
      "area": "input",
      "address": 351,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput2(0)."
    },
    {
      "name": "The scaled and filtered value of UAI2 Exp.Unit 5",
      "group": "Analogue inputs",
      "area": "input",
      "address": 352,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput2(1)."
    },
    {
      "name": "The scaled and filtered value of Pressure A Exp.Unit 5",
      "group": "Analogue inputs",
      "area": "input",
      "address": 353,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput2(2)."
    },
    {
      "name": "The scaled and filtered value of Pressure B Exp.Unit 5",
      "group": "Analogue inputs",
      "area": "input",
      "address": 354,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput2(3)."
    },
    {
      "name": "The scaled and filtered value of UAI1 Exp.Unit 6",
      "group": "Analogue inputs",
      "area": "input",
      "address": 355,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput2(4)."
    },
    {
      "name": "The scaled and filtered value of UAI2 Exp.Unit 6",
      "group": "Analogue inputs",
      "area": "input",
      "address": 356,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput2(5)."
    },
    {
      "name": "The scaled and filtered value of Pressure A Exp.Unit 6",
      "group": "Analogue inputs",
      "area": "input",
      "address": 357,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput2(6)."
    },
    {
      "name": "The scaled and filtered value of Pressure B Exp.Unit 6",
      "group": "Analogue inputs",
      "area": "input",
      "address": 358,
      "type": "int16",
      "access": "R",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_ExpAnalogInput2(7)."
    },
    {
      "name": "Exchanger air flow 33",
      "group": "Actual/Setpoint",
      "area": "input",
      "address": 359,
      "type": "int16",
      "access": "R",
      "description": "Signal VentActual.Cor_ExchAirFlow."
    },
    {
      "name": "Setpoint supply air temperature when constant supply air temperature function",
      "group": "Supply, Extract and Room temperatures",
      "area": "holding",
      "address": 1,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_SupplySetpoint. Default 18°C."
    },
    {
      "name": "Outdoor temp for first curve point for outdoor compensated setpoint",
      "group": "Supply, Extract and Room temperatures",
      "area": "holding",
      "address": 2,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_Curve1_X1. Default -20°C."
    },
    {
      "name": "Outdoor temp for second curve point for outdoor compensated setpoint",
      "group": "Supply, Extract and Room temperatures",
      "area": "holding",
      "address": 3,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_Curve1_X2. Default -15°C."
    },
    {
      "name": "Outdoor temp for third curve point for outdoor compensated setpoint",
      "group": "Supply, Extract and Room temperatures",
      "area": "holding",
      "address": 4,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_Curve1_X3. Default -10°C."
    },
    {
      "name": "Outdoor temp for fourth curve point for outdoor compensated setpoint",
      "group": "Supply, Extract and Room temperatures",
      "area": "holding",
      "address": 5,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_Curve1_X4. Default -5°C."
    },
    {
      "name": "Outdoor temp for fifth curve point for outdoor compensated setpoint",
      "group": "Supply, Extract and Room temperatures",
      "area": "holding",
      "address": 6,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_Curve1_X5. Default 0°C."
    },
    {
      "name": "Outdoor temp for sixth curve point for outdoor compensated setpoint",
      "group": "Supply, Extract and Room temperatures",
      "area": "holding",
      "address": 7,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_Curve1_X6. Default 5°C."
    },
    {
      "name": "Outdoor temp for seventh curve point for outdoor compensated setpoint",
      "group": "Supply, Extract and Room temperatures",
      "area": "holding",
      "address": 8,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_Curve1_X7. Default 10°C."
    },
    {
      "name": "Outdoor temp for eighth curve point for outdoor compensated setpoint",
      "group": "Supply, Extract and Room temperatures",
      "area": "holding",
      "address": 9,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_Curve1_X8. Default 15°C."
    },
    {
      "name": "Setpoint for first curve point for outdoor compensated setpoint",
      "group": "Supply, Extract and Room temperatures",
      "area": "holding",
      "address": 10,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_Curve1_Y1. Default 25°C."
    },
    {
      "name": "Setpoint for second curve point for outdoor compensated setpoint",
      "group": "Supply, Extract and Room temperatures",
      "area": "holding",
      "address": 11,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_Curve1_Y2. Default 24°C."
    },
    {
      "name": "Setpoint for third curve point for outdoor compensated setpoint",
      "group": "Supply, Extract and Room temperatures",
      "area": "holding",
      "address": 12,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_Curve1_Y3. Default 23°C."
    },
    {
      "name": "Setpoint for fourth curve point for outdoor compensated setpoint",
      "group": "Supply, Extract and Room temperatures",
      "area": "holding",
      "address": 13,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_Curve1_Y4. Default 23°C."
    },
    {
      "name": "Setpoint for fifth curve point for outdoor compensated setpoint",
      "group": "Supply, Extract and Room temperatures",
      "area": "holding",
      "address": 14,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_Curve1_Y5. Default 22°C."
    },
    {
      "name": "Setpoint for sixth curve point for outdoor compensated setpoint",
      "group": "Supply, Extract and Room temperatures",
      "area": "holding",
      "address": 15,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_Curve1_Y6. Default 20°C."
    },
    {
      "name": "Setpoint for seventh curve point for outdoor compensated setpoint",
      "group": "Supply, Extract and Room temperatures",
      "area": "holding",
      "address": 16,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_Curve1_Y7. Default 18°C."
    },
    {
      "name": "Setpoint for eight curve point for outdoor compensated setpoint",
      "group": "Supply, Extract and Room temperatures",
      "area": "holding",
      "address": 17,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_Curve1_Y8. Default 18°C."
    },
    {
      "name": "Setpoint extract air temp if extract air temp control function",
      "group": "Supply, Extract and Room temperatures",
      "area": "holding",
      "address": 18,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_ExhaustSetpoint34. Default 21°C."
    },
    {
      "name": "Room setpoint if room temp control function",
      "group": "Supply, Extract and Room temperatures",
      "area": "holding",
      "address": 19,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_RoomSetP. Default 21°C."
    },
    {
      "name": "Room temp for start the unit if intermittent heating control is active",
      "group": "Supply, Extract and Room temperatures",
      "area": "holding",
      "address": 20,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_NeedHeatStart. Default 15°C."
    },
    {
      "name": "Room temp for stop the unit if intermittent heating control is active",
      "group": "Supply, Extract and Room temperatures",
      "area": "holding",
      "address": 21,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_NeedHeatStop. Default 21°C."
    },
    {
      "name": "Room temp for start the unit if intermittent cooling control is active",
      "group": "Supply, Extract and Room temperatures",
      "area": "holding",
      "address": 22,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_NeedCoolStart. Default 30°C."
    },
    {
      "name": "Room temp for stop the unit if intermittent cooling control is active",
      "group": "Supply, Extract and Room temperatures",
      "area": "holding",
      "address": 23,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_NeedCoolStop. Default 28°C."
    },
    {
      "name": "Setpoint full speed supply air fan pressure",
      "group": "SAF/EAF Pressure and Flow",
      "area": "holding",
      "address": 24,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_SAFFullspeedPressure. Default 500 Pa."
    },
    {
      "name": "Setpoint reduced speed supply air fan pressure",
      "group": "SAF/EAF Pressure and Flow",
      "area": "holding",
      "address": 25,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_SAFHalfspeedPressure. Default 250 Pa."
    },
    {
      "name": "Setpoint full speed extract air fan pressure",
      "group": "SAF/EAF Pressure and Flow",
      "area": "holding",
      "address": 26,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_EAFFullspeedPressure. Default 500 Pa."
    },
    {
      "name": "Setpoint reduced speed extract air fan pressure",
      "group": "SAF/EAF Pressure and Flow",
      "area": "holding",
      "address": 27,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_EAFHalfspeedPressure. Default 250 Pa."
    },
    {
      "name": "Setpoint full speed supply air fan flow. Scale factor = 1",
      "group": "SAF/EAF Pressure and Flow",
      "area": "holding",
      "address": 28,
      "type": "int16",
      "access": "RW",
      "description": "Signal VentSettings.Cor_SAFFullspeedAirFlow. Default 2000."
    },
    {
      "name": "Setpoint reduced speed supply air fan flow. Scale factor = 1",
      "group": "SAF/EAF Pressure and Flow",
      "area": "holding",
      "address": 29,
      "type": "int16",
      "access": "RW",
      "description": "Signal VentSettings.Cor_SAFHalfspeedAirFlow. Default 1000."
    },
    {
      "name": "Setpoint full speed extract air fan flow. Scale factor = 1",
      "group": "SAF/EAF Pressure and Flow",
      "area": "holding",
      "address": 30,
      "type": "int16",
      "access": "RW",
      "description": "Signal VentSettings.Cor_EAFFullspeedAirFlow. Default 2000."
    },
    {
      "name": "Setpoint reduced speed extract air fan flow. Scale factor = 1",
      "group": "SAF/EAF Pressure and Flow",
      "area": "holding",
      "address": 31,
      "type": "int16",
      "access": "RW",
      "description": "Signal VentSettings.Cor_EAFHalfspeedAirFlow. Default 1000."
    },
    {
      "name": "Setpoint CO 2",
      "group": "CO 2",
      "area": "holding",
      "address": 32,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_CO2Setpoint. Default 1000."
    },
    {
      "name": "Setpoint frost protection if the ventilation unit is stopped",
      "group": "Frost protection",
      "area": "holding",
      "address": 33,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_FrostProtSPStop. Default 25°C."
    },
    {
      "name": "P-Gain frost protection when running (alarm limit+PGain)",
      "group": "Frost protection",
      "area": "holding",
      "address": 34,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_FrostProtPGain. Default 5°C."
    },
    {
      "name": "Setpoint de-icing temp",
      "group": "Extract air temp/De- icing exchanger",
      "area": "holding",
      "address": 35,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_DeIcingSetpoint. Default -3°C."
    },
    {
      "name": "Hysteresis for stop of de-icing",
      "group": "Extract air temp/De- icing exchanger",
      "area": "holding",
      "address": 36,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_DeIcingHyst. Default 1°C."
    },
    {
      "name": "Setpoint humidity room",
      "group": "Humidity",
      "area": "holding",
      "address": 37,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_HumiditySetpoint. Default 50 % RH."
    },
    {
      "name": "Max limit humidity duct",
      "group": "Humidity",
      "area": "holding",
      "address": 38,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_HumidityMaxDuct. Default 80 % RH."
    },
    {
      "name": "Hysteresis to start humidity control after stop max limitation 35",
      "group": "Humidity",
      "area": "holding",
      "address": 39,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_HumidityHyst. Default 20 % RH."
    },
    {
      "name": "Start time period 1 Mon. normal speed (HH.MM)",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 40,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(0).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Mon. normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 41,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(0).T2. Default 16."
    },
    {
      "name": "Start time period 2 Mon. normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 42,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(0).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Mon. normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 43,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(0).T4. Default 0."
    },
    {
      "name": "Start time period 1 Tue. normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 44,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(1).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Tue. normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 45,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(1).T2. Default 16."
    },
    {
      "name": "Start time period 2 Tue. normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 46,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(1).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Tue. normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 47,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(1).T4. Default 0."
    },
    {
      "name": "Start time period 1 Wed. normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 48,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(2).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Wed. normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 49,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(2).T2. Default 16."
    },
    {
      "name": "Start time period 2 Wed. normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 50,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(2).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Wed. normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 51,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(2).T4. Default 0."
    },
    {
      "name": "Start time period 1 Thu. normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 52,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(3).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Thu. normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 53,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(3).T2. Default 16."
    },
    {
      "name": "Start time period 2 Thu. normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 54,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(3).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Thu. normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 55,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(3).T4. Default 0."
    },
    {
      "name": "Start time period 1 Fri. normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 56,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(4).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Fri. normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 57,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(4).T2. Default 16."
    },
    {
      "name": "Start time period 2 Fri. normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 58,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(4).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Fri. normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 59,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(4).T4. Default 0."
    },
    {
      "name": "Start time period 1 Sat. normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 60,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(5).T1. Default 0."
    },
    {
      "name": "Stop time period 1 Sat. normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 61,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(5).T2. Default 0."
    },
    {
      "name": "Start time period 2 Sat. normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 62,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(5).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Sat. normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 63,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(5).T4. Default 0."
    },
    {
      "name": "Start time period 1 Sun. normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 64,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(6).T1. Default 0."
    },
    {
      "name": "Stop time period 1 Sun. normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 65,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(6).T2. Default 0."
    },
    {
      "name": "Start time period 2 Sun. normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 66,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(6).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Sun. normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 67,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(6).T4. Default 0."
    },
    {
      "name": "Start time period 1 Holiday normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 68,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(7).T1. Default 0."
    },
    {
      "name": "Stop time period 1 Holiday normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 69,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(7).T2. Default 0."
    },
    {
      "name": "Start time period 2 Holiday normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 70,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(7).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Holiday normal speed",
      "group": "Timer Normal Speed",
      "area": "holding",
      "address": 71,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(7).T436. Default 0."
    },
    {
      "name": "Start time period 1 Mon. reduced speed (HH.MM)",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 72,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(8).T1. Default 0."
    },
    {
      "name": "Stop time period 1 Mon. reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 73,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(8).T2. Default 0."
    },
    {
      "name": "Start time period 2 Mon. reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 74,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(8).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Mon. reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 75,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(8).T4. Default 0."
    },
    {
      "name": "Start time period 1 Tue. reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 76,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(9).T1. Default 0."
    },
    {
      "name": "Stop time period 1 Tue. reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 77,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(9).T2. Default 0."
    },
    {
      "name": "Start time period 2 Tue. reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 78,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(9).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Tue. reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 79,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(9).T4. Default 0."
    },
    {
      "name": "Start time period 1 Wed. reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 80,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(10).T1. Default 0."
    },
    {
      "name": "Stop time period 1 Wed. reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 81,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(10).T2. Default 0."
    },
    {
      "name": "Start time period 2 Wed. reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 82,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(10).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Wed. reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 83,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(10).T4. Default 0."
    },
    {
      "name": "Start time period 1 Thu. reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 84,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(11).T1. Default 0."
    },
    {
      "name": "Stop time period 1 Thu. reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 85,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(11).T2. Default 0."
    },
    {
      "name": "Start time period 2 Thu. reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 86,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(11).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Thu. reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 87,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(11).T4. Default 0."
    },
    {
      "name": "Start time period 1 Fri. reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 88,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(12).T1. Default 0."
    },
    {
      "name": "Stop time period 1 Fri. reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 89,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(12).T2. Default 0."
    },
    {
      "name": "Start time period 2 Fri. reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 90,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(12).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Fri. reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 91,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(12).T4. Default 0."
    },
    {
      "name": "Start time period 1 Sat. reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 92,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(13).T1. Default 0."
    },
    {
      "name": "Stop time period 1 Sat. reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 93,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(13).T2. Default 0."
    },
    {
      "name": "Start time period 2 Sat. reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 94,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(13).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Sat. reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 95,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(13).T4. Default 0."
    },
    {
      "name": "Start time period 1 Sun. reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 96,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(14).T1. Default 0."
    },
    {
      "name": "Stop time period 1 Sun. reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 97,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(14).T2. Default 0."
    },
    {
      "name": "Start time period 2 Sun. reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 98,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(14).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Sun. reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 99,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(14).T4. Default 0."
    },
    {
      "name": "Start time period 1 Holiday reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 100,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(15).T1. Default 0."
    },
    {
      "name": "Stop time period 1 Holiday reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 101,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(15).T2. Default 0."
    },
    {
      "name": "Start time period 2 Holiday reduced speed",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 102,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(15).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Holiday reduced speed 37",
      "group": "Timer Reduced Speed",
      "area": "holding",
      "address": 103,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(15).T4. Default 0."
    },
    {
      "name": "Start time period 1 Mon. timer output 1 (HH.MM)",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 104,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(16).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Mon. timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 105,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(16).T2. Default 16."
    },
    {
      "name": "Start time period 2 Mon. timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 106,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(16).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Mon. timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 107,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(16).T4. Default 0."
    },
    {
      "name": "Start time period 1 Tue. timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 108,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(17).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Tue. timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 109,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(17).T2. Default 16."
    },
    {
      "name": "Start time period 2 Tue. timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 110,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(17).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Tue. timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 111,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(17).T4. Default 0."
    },
    {
      "name": "Start time period 1 Wed. timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 112,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(18).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Wed. timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 113,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(18).T2. Default 16."
    },
    {
      "name": "Start time period 2 Wed. timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 114,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(18).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Wed. timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 115,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(18).T4. Default 0."
    },
    {
      "name": "Start time period 1 Thu. timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 116,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(19).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Thu. timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 117,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(19).T2. Default 16."
    },
    {
      "name": "Start time period 2 Thu. timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 118,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(19).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Thu. timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 119,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(19).T4. Default 0."
    },
    {
      "name": "Start time period 1 Fri. timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 120,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(20).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Fri. timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 121,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(20).T2. Default 16."
    },
    {
      "name": "Start time period 2 Fri. timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 122,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(20).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Fri. timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 123,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(20).T4. Default 0."
    },
    {
      "name": "Start time period 1 Sat. timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 124,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(21).T1. Default 0."
    },
    {
      "name": "Stop time period 1 Sat. timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 125,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(21).T2. Default 0."
    },
    {
      "name": "Start time period 2 Sat. timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 126,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(21).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Sat. timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 127,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(21).T4. Default 0."
    },
    {
      "name": "Start time period 1 Sun. timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 128,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(22).T1. Default 0."
    },
    {
      "name": "Stop time period 1 Sun. timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 129,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(22).T2. Default 0."
    },
    {
      "name": "Start time period 2 Sun. timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 130,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(22).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Sun. timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 131,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(22).T4. Default 0."
    },
    {
      "name": "Start time period 1 Holiday timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 132,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(23).T1. Default 0."
    },
    {
      "name": "Stop time period 1 Holiday timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 133,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(23).T2. Default 0."
    },
    {
      "name": "Start time period 2 Holiday timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 134,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(23).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Holiday timer output 1",
      "group": "Timer Output 1",
      "area": "holding",
      "address": 135,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(23).T438. Default 0."
    },
    {
      "name": "Start time period 1 Mon. timer output 2 (HH.MM)",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 136,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(24).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Mon. timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 137,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(24).T2. Default 16."
    },
    {
      "name": "Start time period 2 Mon. timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 138,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(24).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Mon. timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 139,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(24).T4. Default 0."
    },
    {
      "name": "Start time period 1 Tue. timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 140,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(25).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Tue. timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 141,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(25).T2. Default 16."
    },
    {
      "name": "Start time period 2 Tue. timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 142,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(25).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Tue. timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 143,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(25).T4. Default 0."
    },
    {
      "name": "Start time period 1 Wed. timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 144,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(26).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Wed. timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 145,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(26).T2. Default 16."
    },
    {
      "name": "Start time period 2 Wed. timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 146,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(26).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Wed. timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 147,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(26).T4. Default 0."
    },
    {
      "name": "Start time period 1 Thu. timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 148,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(27).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Thu. timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 149,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(27).T2. Default 16."
    },
    {
      "name": "Start time period 2 Thu. timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 150,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(27).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Thu. timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 151,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(27).T4. Default 0."
    },
    {
      "name": "Start time period 1 Fri. timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 152,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(28).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Fri. timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 153,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(28).T2. Default 16."
    },
    {
      "name": "Start time period 2 Fri. timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 154,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(28).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Fri. timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 155,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(28).T4. Default 0."
    },
    {
      "name": "Start time period 1 Sat. timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 156,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(29).T1. Default 0."
    },
    {
      "name": "Stop time period 1 Sat. timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 157,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(29).T2. Default 0."
    },
    {
      "name": "Start time period 2 Sat. timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 158,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(29).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Sat. timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 159,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(29).T4. Default 0."
    },
    {
      "name": "Start time period 1 Sun. timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 160,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(30).T1. Default 0."
    },
    {
      "name": "Stop time period 1 Sun. timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 161,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(30).T2. Default 0."
    },
    {
      "name": "Start time period 2 Sun. timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 162,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(30).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Sun. timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 163,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(30).T4. Default 0."
    },
    {
      "name": "Start time period 1 Holiday timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 164,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(31).T1. Default 0."
    },
    {
      "name": "Stop time period 1 Holiday timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 165,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(31).T2. Default 0."
    },
    {
      "name": "Start time period 2 Holiday timer output 2",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 166,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(31).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Holiday timer output 2 39",
      "group": "Timer Output 2",
      "area": "holding",
      "address": 167,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(31).T4. Default 0."
    },
    {
      "name": "Start time period 1 Mon. timer output 3 (HH.MM)",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 168,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(32).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Mon. timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 169,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(32).T2. Default 16."
    },
    {
      "name": "Start time period 2 Mon. timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 170,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(32).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Mon. timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 171,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(32).T4. Default 0."
    },
    {
      "name": "Start time period 1 Tue. timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 172,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(33).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Tue. timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 173,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(33).T2. Default 16."
    },
    {
      "name": "Start time period 2 Tue. timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 174,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(33).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Tue. timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 175,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(33).T4. Default 0."
    },
    {
      "name": "Start time period 1 Wed. timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 176,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(34).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Wed. timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 177,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(34).T2. Default 16."
    },
    {
      "name": "Start time period 2 Wed. timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 178,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(34).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Wed. timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 179,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(34).T4. Default 0."
    },
    {
      "name": "Start time period 1 Thu. timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 180,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(35).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Thu. timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 181,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(35).T2. Default 16."
    },
    {
      "name": "Start time period 2 Thu. timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 182,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(35).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Thu. timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 183,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(35).T4. Default 0."
    },
    {
      "name": "Start time period 1 Fri. timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 184,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(36).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Fri. timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 185,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(36).T2. Default 16."
    },
    {
      "name": "Start time period 2 Fri. timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 186,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(36).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Fri. timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 187,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(36).T4. Default 0."
    },
    {
      "name": "Start time period 1 Sat. timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 188,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(37).T1. Default 0."
    },
    {
      "name": "Stop time period 1 Sat. timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 189,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(37).T2. Default 0."
    },
    {
      "name": "Start time period 2 Sat. timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 190,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(37).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Sat. timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 191,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(37).T4. Default 0."
    },
    {
      "name": "Start time period 1 Sun. timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 192,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(38).T1. Default 0."
    },
    {
      "name": "Stop time period 1 Sun. timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 193,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(38).T2. Default 0."
    },
    {
      "name": "Start time period 2 Sun. timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 194,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(38).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Sun. timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 195,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(38).T4. Default 0."
    },
    {
      "name": "Start time period 1 Holiday timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 196,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(39).T1. Default 0."
    },
    {
      "name": "Stop time period 1 Holiday timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 197,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(39).T2. Default 0."
    },
    {
      "name": "Start time period 2 Holiday timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 198,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(39).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Holiday timer output 3",
      "group": "Timer Output 3",
      "area": "holding",
      "address": 199,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(39).T440. Default 0."
    },
    {
      "name": "Start time period 1 Mon. timer output 4 (HH.MM)",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 200,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(40).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Mon. timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 201,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(40).T2. Default 16."
    },
    {
      "name": "Start time period 2 Mon. timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 202,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(40).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Mon. timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 203,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(40).T4. Default 0."
    },
    {
      "name": "Start time period 1 Tue. timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 204,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(41).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Tue. timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 205,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(41).T2. Default 16."
    },
    {
      "name": "Start time period 2 Tue. timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 206,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(41).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Tue. timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 207,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(41).T4. Default 0."
    },
    {
      "name": "Start time period 1 Wed. timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 208,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(42).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Wed. timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 209,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(42).T2. Default 16."
    },
    {
      "name": "Start time period 2 Wed. timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 210,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(42).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Wed. timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 211,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(42).T4. Default 0."
    },
    {
      "name": "Start time period 1 Thu. timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 212,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(43).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Thu. timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 213,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(43).T2. Default 16."
    },
    {
      "name": "Start time period 2 Thu. timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 214,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(43).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Thu. timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 215,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(43).T4. Default 0."
    },
    {
      "name": "Start time period 1 Fri. timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 216,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(44).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Fri. timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 217,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(44).T2. Default 16."
    },
    {
      "name": "Start time period 2 Fri. timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 218,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(44).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Fri. timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 219,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(44).T4. Default 0."
    },
    {
      "name": "Start time period 1 Sat. timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 220,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(45).T1. Default 0."
    },
    {
      "name": "Stop time period 1 Sat. timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 221,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(45).T2. Default 0."
    },
    {
      "name": "Start time period 2 Sat. timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 222,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(45).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Sat. timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 223,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(45).T4. Default 0."
    },
    {
      "name": "Start time period 1 Sun. timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 224,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(46).T1. Default 0."
    },
    {
      "name": "Stop time period 1 Sun. timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 225,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(46).T2. Default 0."
    },
    {
      "name": "Start time period 2 Sun. timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 226,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(46).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Sun. timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 227,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(46).T4. Default 0."
    },
    {
      "name": "Start time period 1 Holiday timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 228,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(47).T1. Default 0."
    },
    {
      "name": "Stop time period 1 Holiday timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 229,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(47).T2. Default 0."
    },
    {
      "name": "Start time period 2 Holiday timer output 4",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 230,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(47).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Holiday timer output 4 41",
      "group": "Timer Output 4",
      "area": "holding",
      "address": 231,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(47).T4. Default 0."
    },
    {
      "name": "Start time period 1 Mon. timer output 5 (HH.MM)",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 232,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(48).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Mon. timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 233,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(48).T2. Default 16."
    },
    {
      "name": "Start time period 2 Mon. timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 234,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(48).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Mon. timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 235,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(48).T4. Default 0."
    },
    {
      "name": "Start time period 1 Tue. timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 236,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(49).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Tue. timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 237,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(49).T2. Default 16."
    },
    {
      "name": "Start time period 2 Tue. timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 238,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(49).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Tue. timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 239,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(49).T4. Default 0."
    },
    {
      "name": "Start time period 1 Wed. timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 240,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(50).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Wed. timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 241,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(50).T2. Default 16."
    },
    {
      "name": "Start time period 2 Wed. timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 242,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(50).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Wed. timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 243,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(50).T4. Default 0."
    },
    {
      "name": "Start time period 1 Thu. timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 244,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(51).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Thu. timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 245,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(51).T2. Default 16."
    },
    {
      "name": "Start time period 2 Thu. timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 246,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(51).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Thu. timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 247,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(51).T4. Default 0."
    },
    {
      "name": "Start time period 1 Fri. timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 248,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(52).T1. Default 7."
    },
    {
      "name": "Stop time period 1 Fri. timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 249,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(52).T2. Default 16."
    },
    {
      "name": "Start time period 2 Fri. timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 250,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(52).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Fri. timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 251,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(52).T4. Default 0."
    },
    {
      "name": "Start time period 1 Sat. timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 252,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(53).T1. Default 0."
    },
    {
      "name": "Stop time period 1 Sat. timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 253,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(53).T2. Default 0."
    },
    {
      "name": "Start time period 2 Sat. timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 254,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(53).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Sat. timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 255,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(53).T4. Default 0."
    },
    {
      "name": "Start time period 1 Sun. timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 256,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(54).T1. Default 0."
    },
    {
      "name": "Stop time period 1 Sun. timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 257,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(54).T2. Default 0."
    },
    {
      "name": "Start time period 2 Sun. timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 258,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(54).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Sun. timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 259,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(54).T4. Default 0."
    },
    {
      "name": "Start time period 1 Holiday timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 260,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(55).T1. Default 0."
    },
    {
      "name": "Stop time period 1 Holiday timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 261,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(55).T2. Default 0."
    },
    {
      "name": "Start time period 2 Holiday timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 262,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(55).T3. Default 0."
    },
    {
      "name": "Stop time period 2 Holiday timer output 5",
      "group": "Timer Output 5",
      "area": "holding",
      "address": 263,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeDp.Posts(55).T442. Default 0."
    },
    {
      "name": "Start date holiday period 1 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 264,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(0).FromDate. Default 01.01."
    },
    {
      "name": "End date holiday period 1 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 265,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(0).ToDate. Default 01.01."
    },
    {
      "name": "Start date holiday period 2 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 266,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(1).FromDate. Default 01.01."
    },
    {
      "name": "End date holiday period 2 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 267,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(1).ToDate. Default 01.01."
    },
    {
      "name": "Start date holiday period 3 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 268,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(2).FromDate. Default 01.01."
    },
    {
      "name": "End date holiday period 3 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 269,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(2).ToDate. Default 01.01."
    },
    {
      "name": "Start date holiday period 4 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 270,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(3).FromDate. Default 01.01."
    },
    {
      "name": "End date holiday period 4 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 271,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(3).ToDate. Default 01.01."
    },
    {
      "name": "Start date holiday period 5 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 272,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(4).FromDate. Default 01.01."
    },
    {
      "name": "End date holiday period 5 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 273,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(4).ToDate. Default 01.01."
    },
    {
      "name": "Start date holiday period 6 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 274,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(5).FromDate. Default 01.01."
    },
    {
      "name": "End date holiday period 6 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 275,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(5).ToDate. Default 01.01."
    },
    {
      "name": "Start date holiday period 7 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 276,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(6).FromDate. Default 01.01."
    },
    {
      "name": "End date holiday period 7 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 277,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(6).ToDate. Default 01.01."
    },
    {
      "name": "Start date holiday period 8 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 278,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(7).FromDate. Default 01.01."
    },
    {
      "name": "End date holiday period 8 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 279,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(7).ToDate. Default 01.01."
    },
    {
      "name": "Start date holiday period 9 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 280,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(8).FromDate. Default 01.01."
    },
    {
      "name": "End date holiday period 9 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 281,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(8).ToDate. Default 01.01."
    },
    {
      "name": "Start date holiday period 10 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 282,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(9).FromDate. Default 01.01."
    },
    {
      "name": "End date holiday period 10 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 283,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(9).ToDate. Default 01.01."
    },
    {
      "name": "Start date holiday period 11 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 284,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(10).FromDate. Default 01.01."
    },
    {
      "name": "End date holiday period 11 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 285,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(10).ToDate. Default 01.01."
    },
    {
      "name": "Start date holiday period 12 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 286,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(11).FromDate. Default 01.01."
    },
    {
      "name": "End date holiday period 12 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 287,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(11).ToDate. Default 01.01."
    },
    {
      "name": "Start date holiday period 13 (MM.DD) 43",
      "group": "Holidays",
      "area": "holding",
      "address": 288,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(12).FromDate. Default 01.01."
    },
    {
      "name": "End date holiday period 13 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 289,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(12).ToDate. Default 01.01."
    },
    {
      "name": "Start date holiday period 14 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 290,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(13).FromDate. Default 01.01."
    },
    {
      "name": "End date holiday period 14 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 291,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(13).ToDate. Default 01.01."
    },
    {
      "name": "Start date holiday period 15 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 292,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(14).FromDate. Default 01.01."
    },
    {
      "name": "End date holiday period 15 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 293,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(14).ToDate. Default 01.01."
    },
    {
      "name": "Start date holiday period 16 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 294,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(15).FromDate. Default 01.01."
    },
    {
      "name": "End date holiday period 16 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 295,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(15).ToDate. Default 01.01."
    },
    {
      "name": "Start date holiday period 17 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 296,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(16).FromDate. Default 01.01."
    },
    {
      "name": "End date holiday period 17 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 297,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(16).ToDate. Default 01.01."
    },
    {
      "name": "Start date holiday period 18 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 298,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(17).FromDate. Default 01.01."
    },
    {
      "name": "End date holiday period 18 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 299,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(17).ToDate. Default 01.01."
    },
    {
      "name": "Start date holiday period 19 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 300,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(18).FromDate. Default 01.01."
    },
    {
      "name": "End date holiday period 19 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 301,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(18).ToDate. Default 01.01."
    },
    {
      "name": "Start date holiday period 20 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 302,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(19).FromDate. Default 01.01."
    },
    {
      "name": "End date holiday period 20 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 303,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(19).ToDate. Default 01.01."
    },
    {
      "name": "Start date holiday period 21 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 304,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(20).FromDate. Default 01.01."
    },
    {
      "name": "End date holiday period 21 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 305,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(20).ToDate. Default 01.01."
    },
    {
      "name": "Start date holiday period 22 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 306,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(21).FromDate. Default 01.01."
    },
    {
      "name": "End date holiday period 22 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 307,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(21).ToDate. Default 01.01."
    },
    {
      "name": "Start date holiday period 23 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 308,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(22).FromDate. Default 01.01."
    },
    {
      "name": "End date holiday period 23 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 309,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(22).ToDate44. Default 01.01."
    },
    {
      "name": "Start date holiday period 24 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 310,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(23).FromDate. Default 01.01."
    },
    {
      "name": "End date holiday period 24 (MM.DD)",
      "group": "Holidays",
      "area": "holding",
      "address": 311,
      "type": "int16",
      "access": "RW",
      "scale": 0.01,
      "description": "Signal TimeHp.Posts(23).ToDate. Default 01.01."
    },
    {
      "name": "P-band supply air control",
      "group": "Settings, Control Temp",
      "area": "holding",
      "address": 312,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_SupplyPID_PGain. Default 33°C."
    },
    {
      "name": "I-time supply air control",
      "group": "Settings, Control Temp",
      "area": "holding",
      "address": 313,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_SupplyPID_ITime. Default 100 s."
    },
    {
      "name": "P-band extract air control",
      "group": "Settings, Control Temp",
      "area": "holding",
      "address": 314,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_ExhaustPID_PGain. Default 100°C."
    },
    {
      "name": "I-time extract air control",
      "group": "Settings, Control Temp",
      "area": "holding",
      "address": 315,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_ExhaustPID_ITime. Default 300 s."
    },
    {
      "name": "P-band room air control",
      "group": "Settings, Control Temp",
      "area": "holding",
      "address": 316,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_RoomPID_PGain. Default 100°C."
    },
    {
      "name": "I-time room air control",
      "group": "Settings, Control Temp",
      "area": "holding",
      "address": 317,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_RoomPID_ITime. Default 300 s."
    },
    {
      "name": "P-band switchdown mode",
      "group": "Settings, Control Temp",
      "area": "holding",
      "address": 318,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_FrostPID_PGain. Default 100°C."
    },
    {
      "name": "I-time switchdown mode",
      "group": "Settings, Control Temp",
      "area": "holding",
      "address": 319,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_FrostPID_ITime. Default 100 s."
    },
    {
      "name": "P-band de-icing",
      "group": "Settings, Control Temp",
      "area": "holding",
      "address": 320,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_DeIcePID_PGain. Default 100°C."
    },
    {
      "name": "I-time de-icing",
      "group": "Settings, Control Temp",
      "area": "holding",
      "address": 321,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_DeIcePID_ITime. Default 100 s."
    },
    {
      "name": "P-band pressure control SAF",
      "group": "Settings, Control Pressure",
      "area": "holding",
      "address": 322,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_SAFPID_PGain. Default 500 Pa."
    },
    {
      "name": "I-time pressure control SAF",
      "group": "Settings, Control Pressure",
      "area": "holding",
      "address": 323,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_SAFPID_ITime. Default 60 s."
    },
    {
      "name": "P-band pressure control EAF",
      "group": "Settings, Control Pressure",
      "area": "holding",
      "address": 324,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_EAFPID_PGain. Default 500 Pa."
    },
    {
      "name": "I-time pressure control EAF",
      "group": "Settings, Control Pressure",
      "area": "holding",
      "address": 325,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_EAFPID_ITime. Default 60 s."
    },
    {
      "name": "P-band flow control SAF",
      "group": "Settings, Control Flow",
      "area": "holding",
      "address": 326,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_SAFAirFlowPID_PGain. Default 1000."
    },
    {
      "name": "I-time flow control SAF",
      "group": "Settings, Control Flow",
      "area": "holding",
      "address": 327,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_SAFPID_ITime. Default 60 s."
    },
    {
      "name": "P-band flow control EAF",
      "group": "Settings, Control Flow",
      "area": "holding",
      "address": 328,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_EAFAirFlowPID_PGain. Default 1000."
    },
    {
      "name": "I-time flow control EAF",
      "group": "Settings, Control Flow",
      "area": "holding",
      "address": 329,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_EAFPID_ITime. Default 60 s."
    },
    {
      "name": "P-band humidity control 45",
      "group": "Settings, Control Humidity",
      "area": "holding",
      "address": 330,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_HumidityPID_PGain. Default 100 %."
    },
    {
      "name": "I-time humidity control",
      "group": "Settings, Control Humidity",
      "area": "holding",
      "address": 331,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_HumidityPID_ITime. Default 300 s."
    },
    {
      "name": "Max control deviation supply air temp",
      "group": "Settings, Alarm Limits",
      "area": "holding",
      "address": 332,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_SupplyMaxDiff. Default 10°C."
    },
    {
      "name": "High alarm limit supply air temp",
      "group": "Settings, Alarm Limits",
      "area": "holding",
      "address": 333,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_SupplyHighAlarmLimit. Default 30°C."
    },
    {
      "name": "Low alarm limit supply air temp",
      "group": "Settings, Alarm Limits",
      "area": "holding",
      "address": 334,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_SupplyLowAlarmLimit. Default 10°C."
    },
    {
      "name": "High alarm limit extract air temp",
      "group": "Settings, Alarm Limits",
      "area": "holding",
      "address": 335,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_ExhaustAirTempHigh. Default 30°C."
    },
    {
      "name": "Low alarm limit extract air temp",
      "group": "Settings, Alarm Limits",
      "area": "holding",
      "address": 336,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_ExhaustAirTempLow. Default 10°C."
    },
    {
      "name": "High alarm limit room air temp",
      "group": "Settings, Alarm Limits",
      "area": "holding",
      "address": 337,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_RoomHighLimit. Default 30°C."
    },
    {
      "name": "Low alarm limit room air temp",
      "group": "Settings, Alarm Limits",
      "area": "holding",
      "address": 338,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_RoomLowLimit. Default 10°C."
    },
    {
      "name": "Alarm limit frost protection",
      "group": "Settings, Alarm Limits",
      "area": "holding",
      "address": 339,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_FrostLimit. Default 7°C."
    },
    {
      "name": "Max control deviation pressure SAF",
      "group": "Settings, Alarm Limits",
      "area": "holding",
      "address": 340,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_SAFMaxDiffPressure. Default 50 Pa."
    },
    {
      "name": "Max control deviation pressure EAF",
      "group": "Settings, Alarm Limits",
      "area": "holding",
      "address": 341,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_EAFMaxDiffPressure. Default 50 Pa."
    },
    {
      "name": "Low efficiency (VentSettings.Cor_EfficiencyLowLimit)",
      "group": "Settings, Alarm Limits",
      "area": "holding",
      "address": 342,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_EfficiencyLowLimit. Default 50 %."
    },
    {
      "name": "Alarm delay control deviation supply air temp",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 343,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt13_DelayValue. Default 30 min."
    },
    {
      "name": "Alarm delay high supply air temp",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 344,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt15_DelayValue. Default 5 s."
    },
    {
      "name": "Alarm delay low supply air temp",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 345,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt16_DelayValue. Default 5 s."
    },
    {
      "name": "Alarm delay high extract air temp",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 346,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt21_DelayValue. Default 30 min."
    },
    {
      "name": "Alarm delay low extract air temp",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 347,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt22_DelayValue. Default 30 min."
    },
    {
      "name": "Alarm delay high room air temp",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 348,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt19_DelayValue. Default 30 min."
    },
    {
      "name": "Alarm delay low alarm room air temp",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 349,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt20_DelayValue. Default 30 min."
    },
    {
      "name": "Alarm delay frost protection",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 350,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt25_DelayValue. Default 0 s."
    },
    {
      "name": "Alarm delay max control deviation pressure SAF",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 351,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt31_DelayValue46. Default 30 min."
    },
    {
      "name": "Alarm delay max control deviation pressure EAF",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 352,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt32_DelayValue. Default 30 min."
    },
    {
      "name": "Alarm delay low efficiency",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 353,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt26_DelayValue. Default 30 min."
    },
    {
      "name": "Alarm delay malfunction SAF",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 354,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt1_DelayValue. Default 120 s."
    },
    {
      "name": "Alarm delay malfunction EAF",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 355,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt2_DelayValue. Default 120 s."
    },
    {
      "name": "Alarm delay malfunction P1-Heating",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 356,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt3_DelayValue. Default 5 s."
    },
    {
      "name": "Alarm delay malfunction P1-Cooling",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 357,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt4_DelayValue. Default 5 s."
    },
    {
      "name": "Alarm delay malfunction P1-Exchanger",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 358,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt5_DelayValue. Default 20 s."
    },
    {
      "name": "Alarm delay filter monitoring",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 359,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt6_DelayValue. Default 180 s."
    },
    {
      "name": "Alarm delay flow switch",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 360,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt7_DelayValue. Default 5 s."
    },
    {
      "name": "Alarm delay frost protection (AlaData.AlaPt8_DelayValue)",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 361,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt8_DelayValue. Default 0 s."
    },
    {
      "name": "Alarm delay frost protection digital input",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 362,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt9_DelayValue. Default 0 s."
    },
    {
      "name": "Alarm delay fire alarm",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 363,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt10_DelayValue. Default 0 s."
    },
    {
      "name": "Alarm delay external alarm",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 364,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt12_DelayValue. Default 0 s."
    },
    {
      "name": "Alarm delay electric heater",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 365,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt23_DelayValue. Default 0 s."
    },
    {
      "name": "Alarm delay sensor error",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 366,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt27_DelayValue. Default 5 s."
    },
    {
      "name": "Alarm delay rotation guard exchanger",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 367,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt29_DelayValue. Default 20 s."
    },
    {
      "name": "Running mode air unit",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 368,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Manual off",
        "1": "Manual reduced speed",
        "2": "Manual normal speed",
        "3": "Auto"
      },
      "description": "Signal VentSettings.Cor_AirUnitAutoMode. Default 3."
    },
    {
      "name": "Supply temp controller mode",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 369,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Manual off",
        "1": "Manual on",
        "2": "Auto"
      },
      "description": "Signal VentSettings.Cor_SupplyPID_Select. Default 2."
    },
    {
      "name": "Supply temp controller output if manual on mode",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 370,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_SupplyPID_ManSet. Default 0 %."
    },
    {
      "name": "Running mode SAF",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 371,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Off",
        "1": "Manual half speed",
        "2": "Manual full speed",
        "3": "Auto"
      },
      "description": "Signal VentSettings.Cor_SAFAutoMode(0). Default 3."
    },
    {
      "name": "Running mode EAF",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 372,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Off",
        "1": "Manual half speed",
        "2": "Manual full speed",
        "3": "Auto"
      },
      "description": "Signal VentSettings.Cor_EAFAutoMode. Default 3."
    },
    {
      "name": "Running mode frequence controlled SAF",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 373,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Manual",
        "1": "Man. half speed",
        "2": "Man. Fullspeed",
        "3": "Auto"
      },
      "description": "Signal VentSettings.Cor_SAFFrequenceAutoMode. Default 3."
    },
    {
      "name": "Freguencer controller output SAF if manual mode",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 374,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_SAFManual. Default 0 %."
    },
    {
      "name": "Running mode frequence controlled EAF",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 375,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Manual",
        "1": "Man. half speed",
        "2": "Man. Fullspeed",
        "3": "Auto"
      },
      "description": "Signal VentSettings.Cor_EAFFrequenceAutoMode. Default 3."
    },
    {
      "name": "Freguencer controller output EAF if manual mode",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 376,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_EAFManual. Default 0 %."
    },
    {
      "name": "Running mode Heating",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 377,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Off",
        "1": "Manual",
        "2": "Auto"
      },
      "description": "Signal VentSettings.Cor_HeatCoilAutoMode(0). Default 2."
    },
    {
      "name": "Heating controller output if manual mode",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 378,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_HeatCoilManual(0). Default 0."
    },
    {
      "name": "Running mode Exchanger",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 379,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Off",
        "1": "Manual",
        "2": "Auto"
      },
      "description": "Signal VentSettings.Cor_ExchCoilAutoMode. Default 2."
    },
    {
      "name": "Exchanger controller output if manual mode",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 380,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_ExchCoilManual. Default 0."
    },
    {
      "name": "Running mode Cooling",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 381,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Off",
        "1": "Manual",
        "2": "Auto"
      },
      "description": "Signal VentSettings.Cor_CoolCoilAutoMode48. Default 2."
    },
    {
      "name": "Cooling controller output if manual mode",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 382,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_CoolCoilManual. Default 0."
    },
    {
      "name": "Running mode Humidification/Dehumidification",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 383,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Off",
        "1": "Manual",
        "2": "Auto"
      },
      "description": "Signal VentSettings.Cor_HumidityPID_Select. Default 2."
    },
    {
      "name": "Humidification/Dehumidification controller output if manual mode",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 384,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_HumidityPID_ManSet. Default 0."
    },
    {
      "name": "Running mode P1-Heating",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 385,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Manual off",
        "1": "Manual on",
        "2": "Auto"
      },
      "description": "Signal VentSettings.Cor_HeatPumpAutoMode(0). Default 2."
    },
    {
      "name": "Running mode P1-Exchanger",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 386,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Manual off",
        "1": "Manual on",
        "2": "Auto"
      },
      "description": "Signal VentSettings.Cor_ExchPumpAutoMode. Default 2."
    },
    {
      "name": "Running mode P1-Cooling",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 387,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Manual off",
        "1": "Manual on",
        "2": "Auto"
      },
      "description": "Signal VentSettings.Cor_CoolPumpAutoMode. Default 2."
    },
    {
      "name": "Running mode fire damper",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 388,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Close",
        "1": "Open",
        "2": "Auto"
      },
      "description": "Signal VentSettings.Cor_FireDamperAutoMode. Default 2."
    },
    {
      "name": "Running mode fresh air damper",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 389,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Close",
        "1": "Open",
        "2": "Auto"
      },
      "description": "Signal VentSettings.Cor_FreshAirDamperAutoMode. Default 2."
    },
    {
      "name": "Running mode recirculation damper",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 390,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Close",
        "1": "Open",
        "2": "Auto"
      },
      "description": "Signal VentSettings.Cor_RecycleAirDamperAutoMode. Default 2."
    },
    {
      "name": "Running mode extract air damper",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 391,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Close",
        "1": "Open",
        "2": "Auto"
      },
      "description": "Signal VentSettings.Cor_ExtractAirDamperAutoMode. Default 2."
    },
    {
      "name": "Outdoor temperature (Can be modified if it’s not connected to a physical analogue input). ",
      "group": "Actual/Setpoint",
      "area": "holding",
      "address": 392,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentActual.Cor_Outdoortemp(0)."
    },
    {
      "name": "Manual/Auto Full Speed time channel",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 393,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Manual-Off",
        "1": "Manual-On",
        "2": "Forced Off",
        "3": "Forced On",
        "4": "Auto"
      },
      "description": "Signal TimePro.TimeGroupStatusFanFullSpeed. Default 4."
    },
    {
      "name": "Manual/Auto Half Speed time channel",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 394,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Manual-Off",
        "1": "Manual-On",
        "2": "Forced Off",
        "3": "Forced On",
        "4": "Auto"
      },
      "description": "Signal TimePro.TimeGroupStatusFanHalfSpeed. Default 4."
    },
    {
      "name": "Manual/Auto Timer output 1",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 395,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Manual-Off",
        "1": "Manual-On",
        "2": "Forced Off",
        "3": "Forced On",
        "4": "Auto"
      },
      "description": "Signal TimePro.TimeGroupStatusCor_ExtraTimeGroup1. Default 4."
    },
    {
      "name": "Manual/Auto Timer output 2",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 396,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Manual-Off",
        "1": "Manual-On",
        "2": "Forced Off",
        "3": "Forced On",
        "4": "Auto"
      },
      "description": "Signal TimePro.TimeGroupStatusCor_ExtraTimeGroup2. Default 4."
    },
    {
      "name": "Manual/Auto Timer output 3",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 397,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Manual-Off",
        "1": "Manual-On",
        "2": "Forced Off",
        "3": "Forced On",
        "4": "Auto"
      },
      "description": "Signal TimePro.TimeGroupStatusCor_ExtraTimeGroup3. Default 4."
    },
    {
      "name": "Manual/Auto Timer output 4",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 398,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Manual-Off",
        "1": "Manual-On",
        "2": "Forced Off",
        "3": "Forced On",
        "4": "Auto"
      },
      "description": "Signal TimePro.TimeGroupStatusCor_ExtraTimeGroup450. Default 4."
    },
    {
      "name": "Manual/Auto Timer output 5",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 399,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Manual-Off",
        "1": "Manual-On",
        "2": "Forced Off",
        "3": "Forced On",
        "4": "Auto"
      },
      "description": "Signal TimePro.TimeGroupStatusCor_ExtraTimeGroup5. Default 4."
    },
    {
      "name": "External alarm acknowledge by setting this signal to the alarm number that should be ackno",
      "group": "Alarm Acknowledging, Blocking and Unbloc",
      "area": "holding",
      "address": 400,
      "type": "uint16",
      "access": "RW",
      "description": "Signal Alarms.AlaAcknow. Default 255."
    },
    {
      "name": "External alarm blocking by setting this signal to the alarm number that should be blocked.",
      "group": "Alarm Acknowledging, Blocking and Unbloc",
      "area": "holding",
      "address": 401,
      "type": "uint16",
      "access": "RW",
      "description": "Signal Alarms.AlaBlock. Default 255."
    },
    {
      "name": "External alarm unblocking by setting this signal to the alarm number that should be unbloc",
      "group": "Alarm Acknowledging, Blocking and Unbloc",
      "area": "holding",
      "address": 402,
      "type": "uint16",
      "access": "RW",
      "description": "Signal Alarms.AlaUnBlock. Default 255."
    },
    {
      "name": "If lower outdoor temp the heating pump is not stopped",
      "group": "Actual/Setpoint",
      "area": "holding",
      "address": 403,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_HeatPumpLimit. Default 10°C."
    },
    {
      "name": "Max limit of supply setpoint when cascade control",
      "group": "Supply, Extract and Room temperatures",
      "area": "holding",
      "address": 404,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_SupplySetpointMax. Default 30°C."
    },
    {
      "name": "Min limit of supply setpoint when cascade control",
      "group": "Supply, Extract and Room temperatures",
      "area": "holding",
      "address": 405,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_SupplySetpointMin. Default 12°C."
    },
    {
      "name": "Real time clock",
      "group": "Real Time Clock",
      "area": "holding",
      "address": 406,
      "type": "uint16",
      "access": "RW",
      "description": "Signal QSystem.Sec."
    },
    {
      "name": "Real time clock (QSystem.Minute)",
      "group": "Real Time Clock",
      "area": "holding",
      "address": 407,
      "type": "uint16",
      "access": "RW",
      "description": "Signal QSystem.Minute."
    },
    {
      "name": "Real time clock (QSystem.Hour)",
      "group": "Real Time Clock",
      "area": "holding",
      "address": 408,
      "type": "uint16",
      "access": "RW",
      "description": "Signal QSystem.Hour."
    },
    {
      "name": "Real time clock (QSystem.WDay)",
      "group": "Real Time Clock",
      "area": "holding",
      "address": 409,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "1": "Monday"
      },
      "description": "Signal QSystem.WDay."
    },
    {
      "name": "Real time clock (QSystem.Week)",
      "group": "Real Time Clock",
      "area": "holding",
      "address": 410,
      "type": "uint16",
      "access": "RW",
      "description": "Signal QSystem.Week."
    },
    {
      "name": "Real time clock (QSystem.Date)",
      "group": "Real Time Clock",
      "area": "holding",
      "address": 411,
      "type": "uint16",
      "access": "RW",
      "description": "Signal QSystem.Date."
    },
    {
      "name": "Real time clock (QSystem.Month)",
      "group": "Real Time Clock",
      "area": "holding",
      "address": 412,
      "type": "uint16",
      "access": "RW",
      "description": "Signal QSystem.Month."
    },
    {
      "name": "Real time clock (QSystem.Year)",
      "group": "Real Time Clock",
      "area": "holding",
      "address": 413,
      "type": "uint16",
      "access": "RW",
      "description": "Signal QSystem.Year."
    },
    {
      "name": "Pressure compensation at breakpoint 1",
      "group": "SAF/EAF Pressure and Flow",
      "area": "holding",
      "address": 414,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_Comp1Pressure. Default 0."
    },
    {
      "name": "Outdoor temp breakpoint 1 (must be lower than breakpoint 2 temp) 51",
      "group": "SAF/EAF Pressure and Flow",
      "area": "holding",
      "address": 415,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_Comp1Temp. Default -20."
    },
    {
      "name": "Pressure compensation at breakpoint 2",
      "group": "SAF/EAF Pressure and Flow",
      "area": "holding",
      "address": 416,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_Comp2Pressure. Default 0."
    },
    {
      "name": "Outdoor temp breakpoint 2 (must be higher than breakpoint 1 temp)",
      "group": "SAF/EAF Pressure and Flow",
      "area": "holding",
      "address": 417,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_Comp2Temp. Default 10."
    },
    {
      "name": "Max allowed difference between setpoint and humidity in room before alarm",
      "group": "Humidity",
      "area": "holding",
      "address": 418,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_HumidityMaxDiff. Default 10 % RH."
    },
    {
      "name": "Start limit in % to start digital output signal \"Cor_HumidityStart(0)\"",
      "group": "Humidity",
      "area": "holding",
      "address": 419,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_HumidityStartLimit. Default 15 % RH."
    },
    {
      "name": "Stop limit in % to stop digital output signal \"Cor_HumidityStart(0)\"",
      "group": "Humidity",
      "area": "holding",
      "address": 420,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_HumidityStopLimit. Default 5 % RH."
    },
    {
      "name": "Running mode humidity start signal",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 421,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Off",
        "1": "On",
        "2": "Auto"
      },
      "description": "Signal VentSettings.Cor_HumidityAutoMode. Default 2."
    },
    {
      "name": "Start delay Exchanger (s)",
      "group": "Settings, General",
      "area": "holding",
      "address": 422,
      "type": "int16",
      "access": "RW",
      "description": "Signal VentSettings.Cor_ExchStartDelay. Default 0 s."
    },
    {
      "name": "If lower outdoor temperature all steps for DX-cooling is blocked",
      "group": "Settings, General",
      "area": "holding",
      "address": 423,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_DXBlockLimit. Default 0°C."
    },
    {
      "name": "Output signal (0...100 %) full speed SAF if Frequency control manually",
      "group": "SAF/EAF Pressure and Flow",
      "area": "holding",
      "address": 424,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_SAFFullspeedOutput. Default 75 %."
    },
    {
      "name": "Output signal (0...100 %) half speed SAF if Frequency control manually",
      "group": "SAF/EAF Pressure and Flow",
      "area": "holding",
      "address": 425,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_SAFHalfspeedOutput. Default 50 %."
    },
    {
      "name": "Output signal (0...100 %) full speed EAF if Frequency control manually",
      "group": "SAF/EAF Pressure and Flow",
      "area": "holding",
      "address": 426,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_EAFFullspeedOutput. Default 75 %."
    },
    {
      "name": "Output signal (0...100 %) half speed EAF if Frequency control manually",
      "group": "SAF/EAF Pressure and Flow",
      "area": "holding",
      "address": 427,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_EAFHalfspeedOutput. Default 50 %."
    },
    {
      "name": "If frequens output signal SAF is lower cool step 1 is blocked",
      "group": "Settings, General",
      "area": "holding",
      "address": 428,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_CoolStepBlock1. Default 0 %."
    },
    {
      "name": "If frequens output signal SAF is lower cool step 2 is blocked",
      "group": "Settings, General",
      "area": "holding",
      "address": 429,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_CoolStepBlock2. Default 0 %."
    },
    {
      "name": "If frequens output signal SAF is lower cool step 3 is blocked",
      "group": "Settings, General",
      "area": "holding",
      "address": 430,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_CoolStepBlock3. Default 0 %."
    },
    {
      "name": "If lower outdoor temperature Cool step 1 is blocked",
      "group": "Settings, General",
      "area": "holding",
      "address": 431,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_CoolStepBlockLimit1(0). Default 13°C."
    },
    {
      "name": "If lower outdoor temperature Cool step 2 is blocked",
      "group": "Settings, General",
      "area": "holding",
      "address": 432,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_CoolStepBlockLimit2. Default 13°C."
    },
    {
      "name": "If lower outdoor temperature Cool step 3 is blocked",
      "group": "Settings, General",
      "area": "holding",
      "address": 433,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_CoolStepBlockLimit3. Default 13°C."
    },
    {
      "name": "Start/Stop function Extra Unit",
      "group": "Extra Unit",
      "area": "holding",
      "address": 434,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Off",
        "1": "Always running",
        "2": "Running if unit is running"
      },
      "description": "Signal VentSettings.Cor_ExtraUnitFunc52. Default 0."
    },
    {
      "name": "Setpoint Extra Unit",
      "group": "Extra Unit",
      "area": "holding",
      "address": 435,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_ExtraUnitSetP. Default 18°C."
    },
    {
      "name": "Control mode Extra Unit",
      "group": "Extra Unit",
      "area": "holding",
      "address": 436,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Heating Controller",
        "1": "Cooling Controller"
      },
      "description": "Signal VentSettings.Cor_ExtraUnitPID1Mode. Default 0."
    },
    {
      "name": "Manual/Auto Extra Unit Controller",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 437,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Off",
        "1": "Manual",
        "2": "Auto"
      },
      "description": "Signal VentSettings.Cor_ExtraUnitPID1_Select(0). Default 2."
    },
    {
      "name": "Extra Unit Controller output if manual mode",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 438,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_ExtraUnitPID1_ManSet(0). Default 0."
    },
    {
      "name": "Recirculation setpoint",
      "group": "Recirculation",
      "area": "holding",
      "address": 439,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_RecycleSetP. Default 18°C."
    },
    {
      "name": "If higher room temp when Recirculation run recirculation damper is closed and fresh air da",
      "group": "Recirculation",
      "area": "holding",
      "address": 440,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_RecycleMaxRoomTemp. Default 25°C."
    },
    {
      "name": "Setpoint offset if pressure/flow controlled SAF (Pa)",
      "group": "Recirculation",
      "area": "holding",
      "address": 441,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_RecycleSAFOffset. Default 0."
    },
    {
      "name": "Setpoint offset if pressure/flow controlled EAF (this is not used)",
      "group": "Recirculation",
      "area": "holding",
      "address": 442,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_RecycleEAFOffset. Default 0."
    },
    {
      "name": "K-constant for counting air flow SAF airflow = Cor_AirFlowK * Cor_SAFPressure^Cor_AirFlowx",
      "group": "SAF/EAF Pressure and Flow",
      "area": "holding",
      "address": 443,
      "type": "int16",
      "access": "RW",
      "description": "Signal VentSettings.Cor_SAFAirFlowK. Default 100."
    },
    {
      "name": "X-constant for counting air flow SAF",
      "group": "SAF/EAF Pressure and Flow",
      "area": "holding",
      "address": 444,
      "type": "int16",
      "access": "RW",
      "description": "Signal VentSettings.Cor_SAFAirFlowx. Default 0.5."
    },
    {
      "name": "K-constant for counting air flow EAF airflow = Cor_AirFlowK * Cor_SAFPressure^Cor_AirFlowx",
      "group": "SAF/EAF Pressure and Flow",
      "area": "holding",
      "address": 445,
      "type": "int16",
      "access": "RW",
      "description": "Signal VentSettings.Cor_EAFAirFlowK. Default 100."
    },
    {
      "name": "X-constant for counting air flow EAF",
      "group": "SAF/EAF Pressure and Flow",
      "area": "holding",
      "address": 446,
      "type": "int16",
      "access": "RW",
      "description": "Signal VentSettings.Cor_EAFAirFlowx. Default 0.5."
    },
    {
      "name": "Factor for controlling EAF if CAV fan control is configured (EAF is controlled by SAF with",
      "group": "SAF/EAF Pressure and Flow",
      "area": "holding",
      "address": 447,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_EAFFrequencyFact. Default 1."
    },
    {
      "name": "Manual/Auto Extra Sequence Y4",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 448,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Off",
        "1": "Manual",
        "2": "Auto"
      },
      "description": "Signal VentSettings.Cor_ExtraSeqCoilAutoMode. Default 2."
    },
    {
      "name": "Extra Sequence Y4 output if manual mode",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 449,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_ExtraSeqCoilManual. Default 0."
    },
    {
      "name": "Time in month between filter exchange (Service Alarm) 53",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 450,
      "type": "int16",
      "access": "RW",
      "description": "Signal VentSettings.Cor_FilterAlarmTime. Default 0."
    },
    {
      "name": "External control",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 451,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Extended run full speed",
        "1": "External stop",
        "2": "No external control",
        "3": "External stop with support control"
      },
      "description": "Signal VentSettings.Cor_ExternalControl. Default 2."
    },
    {
      "name": "If outdoor temp. is lower, preheat is activated",
      "group": "Settings, PreTreatment",
      "area": "holding",
      "address": 452,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_PreHeatStart. Default 8."
    },
    {
      "name": "If outdoor temp. is higher, precool is activated",
      "group": "Settings, PreTreatment",
      "area": "holding",
      "address": 453,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_PreCoolStart. Default 19."
    },
    {
      "name": "Hysteresis to start/stop pretreatment",
      "group": "Settings, PreTreatment",
      "area": "holding",
      "address": 454,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_PreTreatHyst. Default 1."
    },
    {
      "name": "Min. diff. intake air temp. and outdoor air temp.",
      "group": "Settings, PreTreatment",
      "area": "holding",
      "address": 455,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_PreTreatMinDiff. Default 1."
    },
    {
      "name": "Run mode pretreatment",
      "group": "Settings, PreTreatment",
      "area": "holding",
      "address": 456,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Closed",
        "1": "Open",
        "2": "Auto"
      },
      "description": "Signal VentSettings.Cor_PreTreatmentAutoMode. Default 2."
    },
    {
      "name": "Select whether pretreatment should be activated during free cooling",
      "group": "Settings, PreTreatment",
      "area": "holding",
      "address": 457,
      "type": "uint16",
      "access": "RW",
      "description": "Signal VentSettings.Cor_PreTreatFreeCool. Default 0."
    },
    {
      "name": "Hour that pretreatment is blocked if diff. intake/outdoor is too low",
      "group": "Settings, PreTreatment",
      "area": "holding",
      "address": 458,
      "type": "uint16",
      "access": "RW",
      "description": "Signal VentSettings.Cor_PreTreatBlockTime. Default 6."
    },
    {
      "name": "Min. runtime (minutes) for pretreatment",
      "group": "Settings, PreTreatment",
      "area": "holding",
      "address": 459,
      "type": "uint16",
      "access": "RW",
      "description": "Signal VentSettings.Cor_PreTreatMinRunTime. Default 5."
    },
    {
      "name": "Automatic restart after power-up (=1)",
      "group": "Settings, General",
      "area": "holding",
      "address": 460,
      "type": "uint16",
      "access": "RW",
      "description": "Signal VentSettings.Cor_RestartPowerOn. Default 1."
    },
    {
      "name": "Switch to full speed if DX-Cooling",
      "group": "Settings, General",
      "area": "holding",
      "address": 461,
      "type": "uint16",
      "access": "RW",
      "description": "Signal VentSettings.Cor_DXFullSpeed. Default 0."
    },
    {
      "name": "Offset for recirculation setpoint",
      "group": "Recirculation",
      "area": "holding",
      "address": 462,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_RecycleSetPOffset. Default 0."
    },
    {
      "name": "Select if constant setpoint or setpoint adjustment when recirculation runs",
      "group": "Recirculation",
      "area": "holding",
      "address": 463,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Constant setpoint",
        "1": "Supply air setpoint with adjustment"
      },
      "description": "Signal VentSettings.Cor_RecycleSetPControl. Default 0."
    },
    {
      "name": "Enable supply air temp control when recirculation runs",
      "group": "Recirculation",
      "area": "holding",
      "address": 464,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "No temp control",
        "1": "Heating/cooling",
        "2": "Only heating",
        "3": "Only cooling"
      },
      "description": "Signal VentSettings.Cor_RecycleTempControl. Default 0."
    },
    {
      "name": "Activation of demand-controlled ventilation, 1/2-speed",
      "group": "CO 2",
      "area": "holding",
      "address": 465,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_DemandCO2Value154. Default 800."
    },
    {
      "name": "Activation of demand-controlled ventilation, 1/1-speed",
      "group": "CO 2",
      "area": "holding",
      "address": 466,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_DemandCO2Value2. Default 1000."
    },
    {
      "name": "Hysteresis for stop of demand controlled ventilation (ppm)",
      "group": "CO 2",
      "area": "holding",
      "address": 467,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_DemandCO2Diff. Default 160."
    },
    {
      "name": "Outdoor temp for switching between outdoor compensated or cascade control if Cor_VentContr",
      "group": "Supply, Extract and Room temperatures",
      "area": "holding",
      "address": 468,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_CascadeTemp. Default 13."
    },
    {
      "name": "Run mode Extra seq coil Y5 (0=Off,",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 469,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Off,",
        "1": "Manual,",
        "2": "Auto)"
      },
      "description": "Signal VentSettings.Cor_ExtraSeqY5AutoMode. Default 2."
    },
    {
      "name": "Manual setting Extra seq coil Y5 if manual mode",
      "group": "Manual/Auto",
      "area": "holding",
      "address": 470,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_ExtraSeqY5Manual. Default 0."
    },
    {
      "name": "Min. limit for Y5 in Auto mode",
      "group": "Actual/Setpoint",
      "area": "holding",
      "address": 471,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_ExtraSeqY5Min. Default 0."
    },
    {
      "name": "Temperature setpoint offset in reduced speed",
      "group": "Actual/Setpoint",
      "area": "holding",
      "address": 472,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_ReducedSetPOffset. Default 0."
    },
    {
      "name": "Select change-over external",
      "group": "Settings, General",
      "area": "holding",
      "address": 473,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Heating",
        "1": "Cooling",
        "2": "Auto"
      },
      "description": "Signal VentSettings.Cor_ChangeOverSelect. Default 2."
    },
    {
      "name": "Select temperature control mode",
      "group": "Settings, General",
      "area": "holding",
      "address": 474,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Const. supply air",
        "1": "Outdoor compensated supply air",
        "2": "Cascade room temp control",
        "3": "Extract temp control",
        "4": "Outdoor dependent supply or room temp",
        "5": "Outdoor dependent supply or extract temp",
        "6": "Cascade outdoor compensated room temp control",
        "7": "Cascade outdoor compensated extract temp control 55"
      },
      "description": "Signal VentSettings.Cor_VentControl. Default 0."
    },
    {
      "name": "Select fan control mode",
      "group": "Settings, General",
      "area": "holding",
      "address": 475,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "1-Speed.",
        "1": "2-Speed.",
        "2": "Frequency control pressure",
        "3": "Frequency control air flow",
        "4": "Frequency control manually",
        "5": "Direct frequency control",
        "6": "Frequency control with slave controlled EAF",
        "7": "Frequency control with slave controlled EAF air flow depending",
        "8": "Frequency control with slave controlled SAF",
        "9": "Frequency control with slave controlled SAF air flow depending"
      },
      "description": "Signal VentSettings.Cor_FanType. Default 0."
    },
    {
      "name": "Type of heating",
      "group": "Settings, General",
      "area": "holding",
      "address": 476,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Water",
        "1": "Electric",
        "2": "Not connected",
        "3": "Both water and electric"
      },
      "description": "Signal VentSettings.Cor_HeatType. Default 0."
    },
    {
      "name": "Type of cooling",
      "group": "Settings, General",
      "area": "holding",
      "address": 477,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Water",
        "1": "DX",
        "2": "Not connected",
        "3": "DX with exchange control"
      },
      "description": "Signal VentSettings.Cor_CoolType. Default 0."
    },
    {
      "name": "Type of heat exchanger",
      "group": "Settings, General",
      "area": "holding",
      "address": 478,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Damper",
        "1": "Rot.exchanger",
        "2": "Plate exchanger",
        "3": "Liquid exchanger",
        "4": "Not connected"
      },
      "description": "Signal VentSettings.Cor_ExchType. Default 2."
    },
    {
      "name": "If outdoor temp. has been higher during daytime, free cooling is activated at night",
      "group": "Settings, Free cooling",
      "area": "holding",
      "address": 479,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_NightCoolDayLimit. Default 22."
    },
    {
      "name": "If outdoor temp. is higher at night, free cooling is stopped",
      "group": "Settings, Free cooling",
      "area": "holding",
      "address": 480,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_NightCoolHighLimit. Default 18."
    },
    {
      "name": "If outdoor temp is lower at night, free cooling is stopped",
      "group": "Settings, Free cooling",
      "area": "holding",
      "address": 481,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_NightCoolLowLimit. Default 10."
    },
    {
      "name": "If room temp is lower at night, free cooling is stopped",
      "group": "Settings, Free cooling",
      "area": "holding",
      "address": 482,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_NightCoolRoomLimit. Default 18."
    },
    {
      "name": "Start time free cool function",
      "group": "Settings, Free cooling",
      "area": "holding",
      "address": 483,
      "type": "uint16",
      "access": "RW",
      "description": "Signal VentSettings.Cor_NightCoolStartTime. Default 0."
    },
    {
      "name": "Stop time free cool function",
      "group": "Settings, Free cooling",
      "area": "holding",
      "address": 484,
      "type": "uint16",
      "access": "RW",
      "description": "Signal VentSettings.Cor_NightCoolStopTime. Default 7."
    },
    {
      "name": "Time in minutes to block heat output when starting after running free cooling",
      "group": "Settings, Free cooling",
      "area": "holding",
      "address": 485,
      "type": "int16",
      "access": "RW",
      "description": "Signal VentSettings.Cor_NightCoolHeatBlockTime56. Default 60."
    },
    {
      "name": "SAF output when free cooling and frequency fan",
      "group": "Settings, Free cooling",
      "area": "holding",
      "address": 486,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_NightCoolSAFOutput. Default 0."
    },
    {
      "name": "EAF output when free cooling and frequency fan",
      "group": "Settings, free cooling",
      "area": "holding",
      "address": 487,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_NightCoolEAFOutput. Default 0."
    },
    {
      "name": "Filter guard 2 (AlaData.AlaPt90_DelayValue)",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 488,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt90_DelayValue. Default 180."
    },
    {
      "name": "Alarm limit high temp Extra sensor 1",
      "group": "Settings, Alarm limits",
      "area": "holding",
      "address": 489,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_ExtraSensor1HighLimit(0). Default 30."
    },
    {
      "name": "Alarm limit high temp Extra sensor 2",
      "group": "Settings, Alarm limits",
      "area": "holding",
      "address": 490,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_ExtraSensor2HighLimit. Default 30."
    },
    {
      "name": "Alarm limit high temp Extra sensor 3",
      "group": "Settings, Alarm limits",
      "area": "holding",
      "address": 491,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_ExtraSensor3HighLimit. Default 30."
    },
    {
      "name": "Alarm limit high temp Extra sensor 4",
      "group": "Settings, Alarm limits",
      "area": "holding",
      "address": 492,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_ExtraSensor4HighLimit. Default 30."
    },
    {
      "name": "Alarm limit high temp Extra sensor 5",
      "group": "Settings, Alarm limits",
      "area": "holding",
      "address": 493,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_ExtraSensor5HighLimit. Default 30."
    },
    {
      "name": "Alarm limit low temp Extra sensor 1",
      "group": "Settings, Alarm limits",
      "area": "holding",
      "address": 494,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_ExtraSensor1LowLimit(0). Default 10."
    },
    {
      "name": "Alarm limit low temp Extra sensor 2",
      "group": "Settings, Alarm limits",
      "area": "holding",
      "address": 495,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_ExtraSensor2LowLimit. Default 10."
    },
    {
      "name": "Alarm limit low temp Extra sensor 3",
      "group": "Settings, Alarm limits",
      "area": "holding",
      "address": 496,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_ExtraSensor3LowLimit. Default 10."
    },
    {
      "name": "Alarm limit low temp Extra sensor 4",
      "group": "Settings, Alarm limits",
      "area": "holding",
      "address": 497,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_ExtraSensor4LowLimit. Default 10."
    },
    {
      "name": "Alarm limit low temp Extra sensor 5",
      "group": "Settings, Alarm limits",
      "area": "holding",
      "address": 498,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_ExtraSensor5LowLimit. Default 10."
    },
    {
      "name": "Alarm limit filter guard 1 (Pa)",
      "group": "Settings, Alarm limits",
      "area": "holding",
      "address": 499,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_FilterGuard1Limit. Default 100."
    },
    {
      "name": "Alarm limit filter guard 2 (Pa) (m3/h)",
      "group": "Settings, Alarm limits",
      "area": "holding",
      "address": 500,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_FilterGuard2Limit. Default 100."
    },
    {
      "name": "Alarm limit filter guard 1 X1",
      "group": "Settings, Alarm limits",
      "area": "holding",
      "address": 501,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_FilterGuard1Limit_X1. Default 1000."
    },
    {
      "name": "Alarm limit filter guard 1 Y1 (Pa) (m3/h)",
      "group": "Settings, Alarm limits",
      "area": "holding",
      "address": 502,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_FilterGuard1Limit_Y1. Default 50."
    },
    {
      "name": "Alarm limit filter guard 1 X2",
      "group": "Settings, Alarm limits",
      "area": "holding",
      "address": 503,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_FilterGuard1Limit_X2. Default 2000."
    },
    {
      "name": "Alarm limit filter guard 1 Y2 (Pa)",
      "group": "Settings, Alarm limits",
      "area": "holding",
      "address": 504,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_FilterGuard1Limit_Y2. Default 150."
    },
    {
      "name": "Alarm limit filter guard 2 X1 (m3/h)",
      "group": "Settings, Alarm limits",
      "area": "holding",
      "address": 505,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_FilterGuard2Limit_X1. Default 1000."
    },
    {
      "name": "Alarm limit filter guard 2 Y1 (Pa) 57",
      "group": "Settings, Alarm limits",
      "area": "holding",
      "address": 506,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_FilterGuard2Limit_Y1. Default 50."
    },
    {
      "name": "Alarm limit filter guard 2 X2 (m3/h)",
      "group": "Settings, Alarm limits",
      "area": "holding",
      "address": 507,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_FilterGuard2Limit_X2. Default 2000."
    },
    {
      "name": "Alarm limit filter guard 2 Y2 (Pa)",
      "group": "Settings, Alarm limits",
      "area": "holding",
      "address": 508,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_FilterGuard2Limit_Y2. Default 150."
    },
    {
      "name": "Neutral zone around supply setpoint before heating and cooling",
      "group": "Settings, General",
      "area": "holding",
      "address": 509,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_NeutralZone. Default 0."
    },
    {
      "name": "The Extra unit can be used in Saturation mode. When the room humidity rises above the Satu",
      "group": "Settings, General",
      "area": "holding",
      "address": 510,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_ExtraUnitSaturationHumidityLimit. Default 85."
    },
    {
      "name": "Extra unit saturation hysteresis level (% of room humidity)",
      "group": "Settings, General",
      "area": "holding",
      "address": 511,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_ExtraUnitSaturationHyst. Default 1."
    },
    {
      "name": "SAF setpoint offset if pressure/flow controlled SAF when free cool active",
      "group": "Settings, night cooling",
      "area": "holding",
      "address": 512,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_NightCoolSAFOffset. Default 0."
    },
    {
      "name": "EAF setpoint offset if pressure/flow controlled EAF when free cool active",
      "group": "Settings, night cooling",
      "area": "holding",
      "address": 513,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_NightCoolEAFOffset. Default 0."
    },
    {
      "name": "Alarm delay, motor control 1 malfunction",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 514,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt112_DelayValue. Default 120 sec."
    },
    {
      "name": "Alarm delay, motor control 2 malfunction",
      "group": "Settings, Alarm Delays",
      "area": "holding",
      "address": 515,
      "type": "int16",
      "access": "RW",
      "description": "Signal AlaData.AlaPt113_DelayValue. Default 120 sec."
    },
    {
      "name": "VAV Control mode (0=Off,",
      "group": "Settings, General",
      "area": "holding",
      "address": 516,
      "type": "uint16",
      "access": "RW",
      "enum": {
        "0": "Off,",
        "1": "Manual,",
        "2": "Auto)"
      },
      "description": "Signal VentiOWA.Cor_iOWA_VAVAutoMode. Default 2."
    },
    {
      "name": "Manual control of VAV control signal (0…10 V)",
      "group": "Settings, General",
      "area": "holding",
      "address": 517,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentiOWA.Cor_iOWA_VAVManual. Default 0."
    },
    {
      "name": "Exchanger frost protection function active, 0 = No, 1 = Yes",
      "group": "Frost protection exchanger",
      "area": "holding",
      "address": 518,
      "type": "uint16",
      "access": "RW",
      "description": "Signal VentSettings.Cor_ExchFrostProtFunc. Default 0."
    },
    {
      "name": "Exchanger frost protection temperature input, 0 = Exhaust air temp, 1 = Outdoor temp, 2 = ",
      "group": "Frost protection exchanger",
      "area": "holding",
      "address": 519,
      "type": "uint16",
      "access": "RW",
      "description": "Signal VentSettings.Cor_ExchFrostProtTemp. Default 1."
    },
    {
      "name": "Reduce of SAF (%) in frost protection",
      "group": "Frost protection exchanger",
      "area": "holding",
      "address": 520,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_ExchFrostProtReduceSAF. Default 0."
    },
    {
      "name": "Reduce of EAF (%) in frost protection",
      "group": "Frost protection exchanger",
      "area": "holding",
      "address": 521,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_ExchFrostProtReduceEAF. Default 0."
    },
    {
      "name": "Min. time (sec) between frost protection",
      "group": "Frost protection exchanger",
      "area": "holding",
      "address": 522,
      "type": "int16",
      "access": "RW",
      "description": "Signal VentSettings.Cor_ExchFrostProtOffTime. Default 480."
    },
    {
      "name": "Min. time (sec) in frost protection",
      "group": "Frost protection exchanger",
      "area": "holding",
      "address": 523,
      "type": "int16",
      "access": "RW",
      "description": "Signal VentSettings.Cor_ExchFrostProtRunTime. Default 1440."
    },
    {
      "name": "Temperature (°C) for start of frost protection",
      "group": "Frost protection exchanger",
      "area": "holding",
      "address": 524,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_ExchFrostProtSetP. Default -3."
    },
    {
      "name": "SAF speed in fire mode 0…100 %, -1 = fan runs in normal speed conditions",
      "group": "Settings, Fire mode",
      "area": "holding",
      "address": 525,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_FireSAFSpeed58. Default -1."
    },
    {
      "name": "SAF speed in fire mode 0…100 %, -1 = fan runs in normal speed conditions (VentSettings.Cor_FireEAFSpeed)",
      "group": "Settings, Fire mode",
      "area": "holding",
      "address": 526,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_FireEAFSpeed. Default -1."
    },
    {
      "name": "Pressure compensation at low point. Extra comp. curve pressure/flow setpoint.",
      "group": "Settings, Control Pressure",
      "area": "holding",
      "address": 527,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_Cmp1Pressure. Default 0."
    },
    {
      "name": "Temperature for low point. Extra comp. curve pressure/flow setpoint.",
      "group": "Settings, Control Pressure",
      "area": "holding",
      "address": 528,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_Cmp1Value. Default 15."
    },
    {
      "name": "Pressure compensation at middle point. Extra comp. curve pressure/flow setpoint.",
      "group": "Settings, Control Pressure",
      "area": "holding",
      "address": 529,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_Cmp2Pressure. Default 0."
    },
    {
      "name": "Temperature for middle point. Extra comp. curve pressure/flow setpoint.",
      "group": "Settings, Control Pressure",
      "area": "holding",
      "address": 530,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_Cmp2Value. Default 20."
    },
    {
      "name": "Pressure compensation at high point. Extra comp. curve pressure/flow setpoint.",
      "group": "Settings, Control Pressure",
      "area": "holding",
      "address": 531,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_Cmp3Pressure. Default 0."
    },
    {
      "name": "Temperature for high point. Extra comp. curve pressure/flow setpoint. 59",
      "group": "Settings, Control Pressure",
      "area": "holding",
      "address": 532,
      "type": "int16",
      "access": "RW",
      "scale": 0.1,
      "description": "Signal VentSettings.Cor_Cmp3Value. Default 25."
    },
    {
      "name": "Set if timechannel full speed is active",
      "group": "Actual/Set point",
      "area": "discrete",
      "address": 1,
      "type": "bool",
      "access": "R",
      "description": "Signal TimePro.TimeGroupFanFullSpeed."
    },
    {
      "name": "Set if timechannel reduced speed is active",
      "group": "Actual/Set point",
      "area": "discrete",
      "address": 2,
      "type": "bool",
      "access": "R",
      "description": "Signal TimePro.TimeGroupFanHalfSpeed."
    },
    {
      "name": "Set if timer output 1 is active",
      "group": "Actual/Set point",
      "area": "discrete",
      "address": 3,
      "type": "bool",
      "access": "R",
      "description": "Signal TimePro.TimeGroupCor_ExtraTimeGroup1."
    },
    {
      "name": "Set if timer output 2 is active",
      "group": "Actual/Set point",
      "area": "discrete",
      "address": 4,
      "type": "bool",
      "access": "R",
      "description": "Signal TimePro.TimeGroupCor_ExtraTimeGroup2."
    },
    {
      "name": "Set if timer output 3 is active",
      "group": "Actual/Set point",
      "area": "discrete",
      "address": 5,
      "type": "bool",
      "access": "R",
      "description": "Signal TimePro.TimeGroupCor_ExtraTimeGroup3."
    },
    {
      "name": "Set if timer output 4 is active",
      "group": "Actual/Set point",
      "area": "discrete",
      "address": 6,
      "type": "bool",
      "access": "R",
      "description": "Signal TimePro.TimeGroupCor_ExtraTimeGroup4."
    },
    {
      "name": "Set if timer output 5 is active",
      "group": "Actual/Set point",
      "area": "discrete",
      "address": 7,
      "type": "bool",
      "access": "R",
      "description": "Signal TimePro.TimeGroupCor_ExtraTimeGroup5."
    },
    {
      "name": "Set if extended operation full speed",
      "group": "Actual/Set point",
      "area": "discrete",
      "address": 8,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_ExtendedRunActiveFull."
    },
    {
      "name": "Set if extended operation half speed",
      "group": "Actual/Set point",
      "area": "discrete",
      "address": 9,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_ExtendedRunActiveHalf."
    },
    {
      "name": "Set if ongoing support heating",
      "group": "Supply, Extract and Room temperatur es",
      "area": "discrete",
      "address": 10,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_NeedHeatActive."
    },
    {
      "name": "Set if ongoing support cooling",
      "group": "Supply, Extract and Room temperatur es",
      "area": "discrete",
      "address": 11,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual. Cor_NeedCoolActive."
    },
    {
      "name": "Set if ongoing support CO 2",
      "group": "CO 2",
      "area": "discrete",
      "address": 12,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_DemandCO2Active."
    },
    {
      "name": "Set if ongoing de-icing",
      "group": "Extract air temp/De- icing exchanger",
      "area": "discrete",
      "address": 13,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_DeIcingActive."
    },
    {
      "name": "Value of DI1",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 14,
      "type": "bool",
      "access": "R",
      "description": "Signal QDig.DI1."
    },
    {
      "name": "Value of DI2",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 15,
      "type": "bool",
      "access": "R",
      "description": "Signal QDig.DI260."
    },
    {
      "name": "Value of DI3",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 16,
      "type": "bool",
      "access": "R",
      "description": "Signal QDig.DI3."
    },
    {
      "name": "Value of DI4",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 17,
      "type": "bool",
      "access": "R",
      "description": "Signal QDig.DI4."
    },
    {
      "name": "Value of DI5",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 18,
      "type": "bool",
      "access": "R",
      "description": "Signal QDig.DI5."
    },
    {
      "name": "Value of DI6",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 19,
      "type": "bool",
      "access": "R",
      "description": "Signal QDig.DI6."
    },
    {
      "name": "Value of DI7",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 20,
      "type": "bool",
      "access": "R",
      "description": "Signal QDig.DI7."
    },
    {
      "name": "Value of DI8",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 21,
      "type": "bool",
      "access": "R",
      "description": "Signal QDig.DI8."
    },
    {
      "name": "Value of UDI1",
      "group": "Universal inputs",
      "area": "discrete",
      "address": 22,
      "type": "bool",
      "access": "R",
      "description": "Signal QDig.DI9."
    },
    {
      "name": "Value of UDI2",
      "group": "Universal inputs",
      "area": "discrete",
      "address": 23,
      "type": "bool",
      "access": "R",
      "description": "Signal QDig.DI10."
    },
    {
      "name": "Value of UDI3",
      "group": "Universal inputs",
      "area": "discrete",
      "address": 24,
      "type": "bool",
      "access": "R",
      "description": "Signal QDig.DI11."
    },
    {
      "name": "Value of UDI4",
      "group": "Universal inputs",
      "area": "discrete",
      "address": 25,
      "type": "bool",
      "access": "R",
      "description": "Signal QDig.DI12."
    },
    {
      "name": "Value of DO1",
      "group": "Digital outputs",
      "area": "discrete",
      "address": 26,
      "type": "bool",
      "access": "R",
      "description": "Signal QDig.Dq1."
    },
    {
      "name": "Value of DO2",
      "group": "Digital outputs",
      "area": "discrete",
      "address": 27,
      "type": "bool",
      "access": "R",
      "description": "Signal QDig.Dq2."
    },
    {
      "name": "Value of DO3",
      "group": "Digital outputs",
      "area": "discrete",
      "address": 28,
      "type": "bool",
      "access": "R",
      "description": "Signal QDig.Dq3."
    },
    {
      "name": "Value of DO4",
      "group": "Digital outputs",
      "area": "discrete",
      "address": 29,
      "type": "bool",
      "access": "R",
      "description": "Signal QDig.Dq4."
    },
    {
      "name": "Value of DO5",
      "group": "Digital outputs",
      "area": "discrete",
      "address": 30,
      "type": "bool",
      "access": "R",
      "description": "Signal QDig.Dq5."
    },
    {
      "name": "Value of DO6",
      "group": "Digital outputs",
      "area": "discrete",
      "address": 31,
      "type": "bool",
      "access": "R",
      "description": "Signal QDig.Dq6."
    },
    {
      "name": "Value of DO7",
      "group": "Digital outputs",
      "area": "discrete",
      "address": 32,
      "type": "bool",
      "access": "R",
      "description": "Signal QDig.Dq7."
    },
    {
      "name": "Supply air fan malfunction (VentActual.Cor_AlaPt(1))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 33,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(1)."
    },
    {
      "name": "Extract air fan malfunction",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 34,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(2)."
    },
    {
      "name": "P1 heater malfunction",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 35,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(3)."
    },
    {
      "name": "P1 cooler malfunction 61",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 36,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(4)."
    },
    {
      "name": "P1 exchanger malfunction",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 37,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(5)."
    },
    {
      "name": "Filter guard 1",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 38,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(6)."
    },
    {
      "name": "Flow guard (VentActual.Cor_AlaPt(7))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 39,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(7)."
    },
    {
      "name": "External frost guard (VentActual.Cor_AlaPt(8))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 40,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(8)."
    },
    {
      "name": "Deicing pressure guard (VentActual.Cor_AlaPt(9))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 41,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(9)."
    },
    {
      "name": "Fire alarm (VentActual.Cor_AlaPt(10))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 42,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(10)."
    },
    {
      "name": "External switch (VentActual.Cor_AlaPt(11))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 43,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(11)."
    },
    {
      "name": "External alarm (VentActual.Cor_AlaPt(12))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 44,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(12)."
    },
    {
      "name": "Supply Air control error (VentActual.Cor_AlaPt(13))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 45,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(13)."
    },
    {
      "name": "Humidity control error (VentActual.Cor_AlaPt(14))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 46,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(14)."
    },
    {
      "name": "High supply air temp (VentActual.Cor_AlaPt(15))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 47,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(15)."
    },
    {
      "name": "Low supply air temp (VentActual.Cor_AlaPt(16))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 48,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(16)."
    },
    {
      "name": "Supply Air Fan max limit (VentActual.Cor_AlaPt(17))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 49,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(17)."
    },
    {
      "name": "Supply Air Fan min limit (VentActual.Cor_AlaPt(18))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 50,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(18)."
    },
    {
      "name": "High room temp (VentActual.Cor_AlaPt(19))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 51,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(19)."
    },
    {
      "name": "Low room temp (VentActual.Cor_AlaPt(20))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 52,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(20)."
    },
    {
      "name": "High extract air temp (VentActual.Cor_AlaPt(21))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 53,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(21)."
    },
    {
      "name": "Low extract air temp (VentActual.Cor_AlaPt(22))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 54,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(22)."
    },
    {
      "name": "Electric heating is overheated (VentActual.Cor_AlaPt(23))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 55,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(23)."
    },
    {
      "name": "Frost risk (VentActual.Cor_AlaPt(24))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 56,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(24)."
    },
    {
      "name": "Low frost guard temp",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 57,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(25)62."
    },
    {
      "name": "Low efficiency (VentActual.Cor_AlaPt(26))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 58,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(26)."
    },
    {
      "name": "Sensor error outdoor temp (VentActual.Cor_AlaPt(27))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 59,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(27)."
    },
    {
      "name": "Analogue deicing (VentActual.Cor_AlaPt(28))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 60,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(28)."
    },
    {
      "name": "Rotation guard exchanger (VentActual.Cor_AlaPt(29))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 61,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(29)."
    },
    {
      "name": "Fire damper malfunction (VentActual.Cor_AlaPt(30))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 62,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(30)."
    },
    {
      "name": "Supply air fan control error (VentActual.Cor_AlaPt(31))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 63,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(31)."
    },
    {
      "name": "Extract air fan control error (VentActual.Cor_AlaPt(32))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 64,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(32)."
    },
    {
      "name": "Supply air fan external operation (VentActual.Cor_AlaPt(33))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 65,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(33)."
    },
    {
      "name": "Extract air fan external operation (VentActual.Cor_AlaPt(34))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 66,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(34)."
    },
    {
      "name": "Ventilation manual mode (VentActual.Cor_AlaPt(35))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 67,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(35)."
    },
    {
      "name": "Manual supply air control (VentActual.Cor_AlaPt(36))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 68,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(36)."
    },
    {
      "name": "Manual supply air fan mode",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 69,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(37)."
    },
    {
      "name": "Manual supply air fan freq. control (VentActual.Cor_AlaPt(38))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 70,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(38)."
    },
    {
      "name": "Manual extract air fan mode",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 71,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(39)."
    },
    {
      "name": "Manual extract air fan freq. control (VentActual.Cor_AlaPt(40))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 72,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(40)."
    },
    {
      "name": "Manual heater control (VentActual.Cor_AlaPt(41))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 73,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(41)."
    },
    {
      "name": "Manual exchanger control (VentActual.Cor_AlaPt(42))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 74,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(42)."
    },
    {
      "name": "Manual cooler control (VentActual.Cor_AlaPt(43))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 75,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(43)."
    },
    {
      "name": "Manual P1 heater (VentActual.Cor_AlaPt(44))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 76,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(44)."
    },
    {
      "name": "Manual P1 exchanger (VentActual.Cor_AlaPt(45))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 77,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(45)."
    },
    {
      "name": "Manual P1 cooler 63",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 78,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(46)."
    },
    {
      "name": "Manual fire damper (VentActual.Cor_AlaPt(47))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 79,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(47)."
    },
    {
      "name": "Internal battery error (VentActual.Cor_AlaPt(48))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 80,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(48)."
    },
    {
      "name": "Start signal full speed supply air fan",
      "group": "SAF/EAF Pressure and Flow",
      "area": "discrete",
      "address": 81,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_SAFStart1(0)."
    },
    {
      "name": "Start signal full speed extract air fan",
      "group": "SAF/EAF Pressure and Flow",
      "area": "discrete",
      "address": 82,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_EAFStart1."
    },
    {
      "name": "Start signal half speed supply air fan",
      "group": "SAF/EAF Pressure and Flow",
      "area": "discrete",
      "address": 83,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_SAFStart2."
    },
    {
      "name": "Start signal half speed extract air fan",
      "group": "SAF/EAF Pressure and Flow",
      "area": "discrete",
      "address": 84,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_EAFStart2."
    },
    {
      "name": "Start signal Heat Pump",
      "group": "Actual/Set point",
      "area": "discrete",
      "address": 85,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_HeatPumpStart(0)."
    },
    {
      "name": "Start signal Exchanger",
      "group": "Actual/Set point",
      "area": "discrete",
      "address": 86,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_ExchPumpStart."
    },
    {
      "name": "Start signal Cool Pump",
      "group": "Actual/Set point",
      "area": "discrete",
      "address": 87,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_CoolPumpStart."
    },
    {
      "name": "Start signal frequencer supply air fan",
      "group": "SAF/EAF Pressure and Flow",
      "area": "discrete",
      "address": 88,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_SAFFrequencyStart."
    },
    {
      "name": "Start signal frequencer extract air fan",
      "group": "SAF/EAF Pressure and Flow",
      "area": "discrete",
      "address": 89,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_EAFFrequencyStart."
    },
    {
      "name": "Sensor error supply air temp.",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 90,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(49)."
    },
    {
      "name": "Sensor error extract air temp.",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 91,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(50)."
    },
    {
      "name": "Sensor error room temp. 1",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 92,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(51)."
    },
    {
      "name": "Sensor error room temp. 2",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 93,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(52)."
    },
    {
      "name": "Sensor error extract air temp. (VentActual.Cor_AlaPt(53))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 94,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(53)."
    },
    {
      "name": "Sensor error extra sensor",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 95,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(54)."
    },
    {
      "name": "Sensor error SAF pressure (VentActual.Cor_AlaPt(55))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 96,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(55)."
    },
    {
      "name": "Sensor error EAF pressure (VentActual.Cor_AlaPt(56)64)",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 97,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(56)64."
    },
    {
      "name": "Sensor error deicing temp.",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 98,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(57)."
    },
    {
      "name": "Sensor error frost protection temp.",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 99,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(58)."
    },
    {
      "name": "Sensor error CO 2 (VentActual.Cor_AlaPt(59))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 100,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(59)."
    },
    {
      "name": "Sensor error humidity room",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 101,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(60)."
    },
    {
      "name": "Sensor error humidity duct",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 102,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(61)."
    },
    {
      "name": "Sensor error extra unit temp.",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 103,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(62)."
    },
    {
      "name": "Sensor error external control SAF",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 104,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(63)."
    },
    {
      "name": "Sensor error external control EAF",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 105,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(64)."
    },
    {
      "name": "Sensor error SAF pressure 2",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 106,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(65)."
    },
    {
      "name": "Sensor error outdoor humidity",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 107,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(66)."
    },
    {
      "name": "Sensor error intake temp.",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 108,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(67)."
    },
    {
      "name": "Sensor error Reserved 2 (VentActual.Cor_AlaPt(68))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 109,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(68)."
    },
    {
      "name": "Sensor error Reserved 3 (VentActual.Cor_AlaPt(69))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 110,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(69)."
    },
    {
      "name": "Sensor error Reserved 4 (VentActual.Cor_AlaPt(70))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 111,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(70)."
    },
    {
      "name": "Sensor error Reserved 5 (VentActual.Cor_AlaPt(71))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 112,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(71)."
    },
    {
      "name": "Sensor error extra SAF pressure",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 113,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(72)."
    },
    {
      "name": "Sensor error extra EAF pressure",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 114,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(73)."
    },
    {
      "name": "Sensor error filter guard 1",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 115,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(74)."
    },
    {
      "name": "Sensor error filter guard 2",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 116,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(75)."
    },
    {
      "name": "Sensor error exchanger pressure",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 117,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(76)."
    },
    {
      "name": "Alarm frequency converter SAF 65",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 118,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(77)."
    },
    {
      "name": "Alarm frequency converter EAF",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 119,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(78)."
    },
    {
      "name": "Communication error frequency SAF",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 120,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(79)."
    },
    {
      "name": "Communication error frequency EAF",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 121,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(80)."
    },
    {
      "name": "Communication error expansion unit 1",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 122,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(81)."
    },
    {
      "name": "Communication error expansion unit 2",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 123,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(82)."
    },
    {
      "name": "Warning frequency converter SAF",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 124,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(83)."
    },
    {
      "name": "Warning frequency converter EAF",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 125,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(84)."
    },
    {
      "name": "Output in manual mode (VentActual.Cor_AlaPt(85))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 126,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(85)."
    },
    {
      "name": "Time for service (VentActual.Cor_AlaPt(86))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 127,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(86)."
    },
    {
      "name": "Y4 extra sequence control manual (VentActual.Cor_AlaPt(87))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 128,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(87)."
    },
    {
      "name": "Restart blocked after power-on (VentActual.Cor_AlaPt(88))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 129,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(88)."
    },
    {
      "name": "Y5 extra sequence control manual",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 130,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(89)."
    },
    {
      "name": "Filter guard 2 (VentActual.Cor_AlaPt(90))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 131,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(90)."
    },
    {
      "name": "High temp extra sensor 1",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 132,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(91)."
    },
    {
      "name": "Low temp extra sensor 1",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 133,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(92)."
    },
    {
      "name": "High temp extra sensor 2",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 134,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(93)."
    },
    {
      "name": "Low temp extra sensor 2",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 135,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(94)."
    },
    {
      "name": "High temp extra sensor 3",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 136,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(95)."
    },
    {
      "name": "Low temp extra sensor 3",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 137,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(96)."
    },
    {
      "name": "High temp extra sensor 4",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 138,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(97)."
    },
    {
      "name": "Low temp extra sensor 4",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 139,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(98)66."
    },
    {
      "name": "High temp extra sensor 5",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 140,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(99)."
    },
    {
      "name": "Low temp extra sensor 5",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 141,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(100)."
    },
    {
      "name": "Value of DI1 Expansion unit 1",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 145,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp1DigIn1."
    },
    {
      "name": "Value of DI2 Expansion unit 1",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 146,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp1DigIn2."
    },
    {
      "name": "Value of DI3 Expansion unit 1",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 147,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp1DigIn3."
    },
    {
      "name": "Value of DI4 Expansion unit 1",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 148,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp1DigIn4."
    },
    {
      "name": "Value of DI5 Expansion unit 1",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 149,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp1DigIn5."
    },
    {
      "name": "Value of DI6 Expansion unit 1",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 150,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp1DigIn6."
    },
    {
      "name": "Value of DI7 Expansion unit 1",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 151,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp1DigIn7."
    },
    {
      "name": "Value of DI8 Expansion unit 1",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 152,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp1DigIn8."
    },
    {
      "name": "Value of UDI1 Expansion unit 1",
      "group": "Universal inputs",
      "area": "discrete",
      "address": 153,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp1DigIn9."
    },
    {
      "name": "Value of UDI2 Expansion unit 1",
      "group": "Universal inputs",
      "area": "discrete",
      "address": 154,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp1DigIn10."
    },
    {
      "name": "Value of UD3 Expansion unit 1",
      "group": "Universal inputs",
      "area": "discrete",
      "address": 155,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp1DigIn11."
    },
    {
      "name": "Value of UD4 Expansion unit 1",
      "group": "Universal inputs",
      "area": "discrete",
      "address": 156,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp1DigIn12."
    },
    {
      "name": "Value of DO1 Expansion unit 1",
      "group": "Digital outputs",
      "area": "discrete",
      "address": 157,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp1DigOut1."
    },
    {
      "name": "Value of DO2 Expansion unit 1",
      "group": "Digital outputs",
      "area": "discrete",
      "address": 158,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp1DigOut2."
    },
    {
      "name": "Value of DO3 Expansion unit 1",
      "group": "Digital outputs",
      "area": "discrete",
      "address": 159,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp1DigOut3."
    },
    {
      "name": "Value of DO4 Expansion unit 1 67",
      "group": "Digital outputs",
      "area": "discrete",
      "address": 160,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp1DigOut4."
    },
    {
      "name": "Value of DO5 Expansion unit 1",
      "group": "Digital outputs",
      "area": "discrete",
      "address": 161,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp1DigOut5."
    },
    {
      "name": "Value of DO6 Expansion unit 1",
      "group": "Digital outputs",
      "area": "discrete",
      "address": 162,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp1DigOut6."
    },
    {
      "name": "Value of DO7 Expansion unit 1",
      "group": "Digital outputs",
      "area": "discrete",
      "address": 163,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp1DigOut7."
    },
    {
      "name": "Value of DI1 Expansion unit 2",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 164,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp2DigIn1."
    },
    {
      "name": "Value of DI2 Expansion unit 2",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 165,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp2DigIn2."
    },
    {
      "name": "Value of DI3 Expansion unit 2",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 166,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp2DigIn3."
    },
    {
      "name": "Value of DI4 Expansion unit 2",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 167,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp2DigIn4."
    },
    {
      "name": "Value of DI5 Expansion unit 2",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 168,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp2DigIn5."
    },
    {
      "name": "Value of DI6 Expansion unit 2",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 169,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp2DigIn6."
    },
    {
      "name": "Value of DI7 Expansion unit 2",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 170,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp2DigIn7."
    },
    {
      "name": "Value of DI8 Expansion unit 2",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 171,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp2DigIn8."
    },
    {
      "name": "Value of UDI1 Expansion unit 2",
      "group": "Universal inputs",
      "area": "discrete",
      "address": 172,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp2DigIn9."
    },
    {
      "name": "Value of UDI2 Expansion unit 2",
      "group": "Universal inputs",
      "area": "discrete",
      "address": 173,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp2DigIn10."
    },
    {
      "name": "Value of UDI3 Expansion unit 2",
      "group": "Universal inputs",
      "area": "discrete",
      "address": 174,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp2DigIn11."
    },
    {
      "name": "Value of UDI4 Expansion unit 2",
      "group": "Universal inputs",
      "area": "discrete",
      "address": 175,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp2DigIn12."
    },
    {
      "name": "Value of DO1 Expansion unit 2",
      "group": "Digital outputs",
      "area": "discrete",
      "address": 176,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp2DigOut1."
    },
    {
      "name": "Value of DO2 Expansion unit 2",
      "group": "Digital outputs",
      "area": "discrete",
      "address": 177,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp2DigOut2."
    },
    {
      "name": "Value of DO3 Expansion unit 2",
      "group": "Digital outputs",
      "area": "discrete",
      "address": 178,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp2DigOut3."
    },
    {
      "name": "Value of DO4 Expansion unit 2",
      "group": "Digital outputs",
      "area": "discrete",
      "address": 179,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp2DigOut4."
    },
    {
      "name": "Value of DO5 Expansion unit 2",
      "group": "Digital outputs",
      "area": "discrete",
      "address": 180,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp2DigOut5."
    },
    {
      "name": "Value of DO6 Expansion unit 2",
      "group": "Digital outputs",
      "area": "discrete",
      "address": 181,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp2DigOut668."
    },
    {
      "name": "Value of DO7 Expansion unit 2",
      "group": "Digital outputs",
      "area": "discrete",
      "address": 182,
      "type": "bool",
      "access": "R",
      "description": "Signal InputOutput.Exp2DigOut7."
    },
    {
      "name": "Start signal Heat Pump (VentActual.Cor_RecycleRunActive)",
      "group": "Actual/Set point",
      "area": "discrete",
      "address": 183,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_RecycleRunActive."
    },
    {
      "name": "Sum alarm",
      "group": "Alarm Status",
      "area": "discrete",
      "address": 184,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_SumAlarm."
    },
    {
      "name": "A-alarm",
      "group": "Alarm Status",
      "area": "discrete",
      "address": 185,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_SumAlarmA."
    },
    {
      "name": "B-alarm",
      "group": "Alarm Status",
      "area": "discrete",
      "address": 186,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_SumAlarmB."
    },
    {
      "name": "Extra alarm 1 (VentActual.Cor_AlaPt(101))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 187,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(101)."
    },
    {
      "name": "Extra alarm 2 (VentActual.Cor_AlaPt(102))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 188,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(102)."
    },
    {
      "name": "Extra alarm 3 (VentActual.Cor_AlaPt(103))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 189,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(103)."
    },
    {
      "name": "Extra alarm 4 (VentActual.Cor_AlaPt(104))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 190,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(104)."
    },
    {
      "name": "Extra alarm 5 (VentActual.Cor_AlaPt(105))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 191,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(105)."
    },
    {
      "name": "Extra alarm 6 (VentActual.Cor_AlaPt(106))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 192,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(106)."
    },
    {
      "name": "Extra alarm 7 (VentActual.Cor_AlaPt(107))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 193,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(107)."
    },
    {
      "name": "Extra alarm 8",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 194,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(108)."
    },
    {
      "name": "Extra alarm 9 (VentActual.Cor_AlaPt(109))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 195,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(109)."
    },
    {
      "name": "Extra alarm 10 (VentActual.Cor_AlaPt(110))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 196,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(110)."
    },
    {
      "name": "Extra unit in manual mode (VentActual.Cor_AlaPt(111))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 197,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(111)."
    },
    {
      "name": "Malfunction motor control 1 (VentActual.Cor_AlaPt(112))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 198,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(112)."
    },
    {
      "name": "Malfunction motor control 2 (VentActual.Cor_AlaPt(113))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 199,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(113)."
    },
    {
      "name": "Motor control 1 external operation (VentActual.Cor_AlaPt(114))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 200,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(114)."
    },
    {
      "name": "Motor control 2 external operation (VentActual.Cor_AlaPt(115))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 201,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(115)."
    },
    {
      "name": "Motor control 1 in manual mode 69",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 203,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(117)."
    },
    {
      "name": "Motor control 2 in manual mode (VentActual.Cor_AlaPt(118))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 204,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(118)."
    },
    {
      "name": "Communication error expansion unit 3 (VentActual.Cor_AlaPt(119))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 205,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(119)."
    },
    {
      "name": "Communication error expansion unit 4 (VentActual.Cor_AlaPt(120))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 206,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(120)."
    },
    {
      "name": "Low outdoor air temp. (VentActual.Cor_AlaPt(121))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 207,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(121)."
    },
    {
      "name": "High outdoor air temp. (VentActual.Cor_AlaPt(122))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 208,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(122)."
    },
    {
      "name": "Malfunction adiabatic cooling (VentActual.Cor_AlaPt(123))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 209,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(123)."
    },
    {
      "name": "Communication error expansion unit 5 (VentActual.Cor_AlaPt(124))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 210,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(124)."
    },
    {
      "name": "Communication error expansion unit 6 (VentActual.Cor_AlaPt(125))",
      "group": "Alarm Points",
      "area": "discrete",
      "address": 211,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_AlaPt(125)."
    },
    {
      "name": "Value of UDI1 expansion unit 3",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 217,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_ExpPDT1UDi1(0)."
    },
    {
      "name": "Value of UDI2 expansion unit 3",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 218,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_ExpPDT1UDi2."
    },
    {
      "name": "Value of UDI1 expansion unit 4",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 219,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_ExpPDT2UDi1."
    },
    {
      "name": "Value of UDI2 expansion unit 4",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 220,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_ExpPDT2UDi2."
    },
    {
      "name": "Value of UDI1 expansion unit 5",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 221,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_ExpPDT3UDi1(0)."
    },
    {
      "name": "Value of UDI2 expansion unit 5",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 222,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_ExpPDT3UDi2."
    },
    {
      "name": "Value of UDI1 expansion unit 6",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 223,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_ExpPDT3UDi1."
    },
    {
      "name": "Value of UDI2 expansion unit 6",
      "group": "Digital inputs",
      "area": "discrete",
      "address": 224,
      "type": "bool",
      "access": "R",
      "description": "Signal VentActual.Cor_ExpPDT3UDi270."
    }
  ]
}
